*****************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************
*  TRNBuild   2.0.205
*****************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************
*   BUILDING DESCRIPTIONS FILE TRNSYS
*   FOR BUILDING:   \\TD-STGT-FS01\Nutzer\Yao_YuAn\ESM\Masterarbeit\23_D_GrossK2\20141126_Modell_Gross.b17
*   GET BY WORKING WITH TRNBuild 1.0 for Windows
*****************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************
*
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  C o m m e n t s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*#C Originally created by TRNSIDF Version 1.50
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  P r o j e c t
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*+++ PROJECT
*+++ TITLE=UNDEFINED
*+++ DESCRIPTION=UNDEFINED
*+++ CREATED=UNDEFINED
*+++ ADDRESS=UNDEFINED
*+++ CITY=UNDEFINED
*+++ SWITCH=UNDEFINED
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  P r o p e r t i e s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
PROPERTIES
 DENSITY=1.204 : CAPACITY=1.012 : PRESSURE=101325.000 : HVAPOR=2454.0 : SIGMA=2.041e-007 : RTEMP=293.15
*--- alpha calculation -------------------
 KFLOORUP=7.2 : EFLOORUP=0.31 : KFLOORDOWN=3.888 : EFLOORDOWN=0.31
 KCEILUP=7.2 : ECEILUP=0.31 : KCEILDOWN=3.888 : ECEILDOWN=0.31
 KVERTICAL=5.76 : EVERTICAL=0.3
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
TYPES
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  L a y e r s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
LAYER DUMMY_TRNSYS3D
 RESISTANCE=      0.1
LAYER TEPP_005
 CONDUCTIVITY=  0.288 : CAPACITY=    1.3 : DENSITY=    700
LAYER ESTR_050
 CONDUCTIVITY=   5.04 : CAPACITY=      1 : DENSITY=   2000
LAYER DAEMM_121
 CONDUCTIVITY=  0.144 : CAPACITY=      1 : DENSITY=     60
LAYER BET_200
 CONDUCTIVITY=   7.56 : CAPACITY=      1 : DENSITY=   2200
LAYER BET240
 CONDUCTIVITY=  7.326 : CAPACITY=   0.92 : DENSITY=   2100
LAYER VDI_PUTZ_1300
 CONDUCTIVITY=  2.052 : CAPACITY=      1 : DENSITY=    1.3
LAYER VDI_STAHLBETON_2300
 CONDUCTIVITY=   8.28 : CAPACITY=      1 : DENSITY=    2.3
LAYER VDI_SCHAUMGLAS
 CONDUCTIVITY=  0.144 : CAPACITY=      1 : DENSITY=  0.105
LAYER VDI_DACHB_BITUMEN
 CONDUCTIVITY=  0.828 : CAPACITY=      1 : DENSITY=    1.1
LAYER VDI_KIES_SCHUETTUNG
 CONDUCTIVITY=   2.52 : CAPACITY=      1 : DENSITY=  1.638
LAYER VDI_W_DAMM_035
 CONDUCTIVITY=  0.126 : CAPACITY=   1.03 : DENSITY=     10
LAYER VDI_FASSADENPLATTE
 CONDUCTIVITY=   2.16 : CAPACITY=      1 : DENSITY=   1650
LAYER VDI_HOHLOCHZIEGEL_1400
 CONDUCTIVITY=  2.088 : CAPACITY=      1 : DENSITY=   1400
LAYER VDI_ESTRICH
 CONDUCTIVITY=   5.04 : CAPACITY=      1 : DENSITY=   2000
LAYER POLYSTYROL
 CONDUCTIVITY=   0.13 : CAPACITY=   1.25 : DENSITY=     25
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  I n p u t s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
INPUTS TGROUND TBOUNDARY BRIGHT SW_H_ALL SW_K_234 GAIN_02_1 GAIN_02_2 GAIN_02_3 GAIN_02_4 GAIN_02_5 GAIN_02_6 GAIN_02_7 GAIN_02_8 GAIN_03_1 GAIN_03_2 GAIN_04_1 GAIN_04_2 GAIN_04_31 GAIN_04_32 GAIN_04_41 GAIN_04_42 GAIN_04_5 GAIN_04_6 GAIN_16_1 GAIN_16_2 GAIN_16_3 GAIN_17_11 GAIN_17_12 GAIN_17_2 GAIN_19_11 GAIN_19_12 GAIN_19_13 GAIN_19_21 GAIN_19_22 GAIN_19_23 GAIN_19_31 GAIN_19_32 GAIN_19_33 ;
 GAIN_20_1 GAIN_20_2 GAIN_20_3 VS_N VS_S VS_E VS_W
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  S c h e d u l e s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  W a l l s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
WALL GROUND_FLOOR
 LAYERS   = TEPP_005 ESTR_050 DAEMM_121 BET_200 
 THICKNESS= 0.005    0.05     0.121     0.2     
 ABS-FRONT= 0.8   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001
WALL VDI_S_AWAND
 LAYERS   = VDI_W_DAMM_035 BET240 VDI_FASSADENPLATTE 
 THICKNESS= 0.12           0.2    0.012              
 ABS-FRONT= 0.7   : ABS-BACK= 0.7  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 9.7 : HBACK= 70
WALL VDI_S_DACH
 LAYERS   = VDI_PUTZ_1300 VDI_STAHLBETON_2300 VDI_SCHAUMGLAS VDI_DACHB_BITUMEN VDI_KIES_SCHUETTUNG 
 THICKNESS= 0.015         0.24                0.12           0.005             0.2                 
 ABS-FRONT= 0.7   : ABS-BACK= 0.7  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 9.7 : HBACK= 72
WALL VDI_S_FUSS
 LAYERS   = VDI_ESTRICH POLYSTYROL BET240 
 THICKNESS= 0.06        0.06       0.24   
 ABS-FRONT= 0.7   : ABS-BACK= 0.7  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 6 : HBACK= 6
WALL VDI_S_IWAND
 LAYERS   = VDI_PUTZ_1300 VDI_HOHLOCHZIEGEL_1400 VDI_PUTZ_1300 
 THICKNESS= 0.015         0.175                  0.015         
 ABS-FRONT= 0.7   : ABS-BACK= 0.7  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 9.7 : HBACK= 9.7
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  W i n d o w s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
WINDOW DIN_EN_18599_SSV_2FACH
 WINID=15004 : HINSIDE=27.7 : HOUTSIDE=90 : SLOPE=90 : SPACID=5 : WWID=0 : WHEIG=0 : FFRAME=0.15 : UFRAME=8.52 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  D e f a u l t  G a i n s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  O t h e r  G a i n s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
GAIN G_02_1
 CONVECTIVE=INPUT 0.5*GAIN_02_1 : RADIATIVE=INPUT 0.5*GAIN_02_1 : HUMIDITY=0
GAIN G_02_2
 CONVECTIVE=INPUT 0.5*GAIN_02_2 : RADIATIVE=INPUT 0.5*GAIN_02_2 : HUMIDITY=0
GAIN G_02_3
 CONVECTIVE=INPUT 0.5*GAIN_02_3 : RADIATIVE=INPUT 0.5*GAIN_02_3 : HUMIDITY=0
GAIN G_02_4
 CONVECTIVE=INPUT 0.5*GAIN_02_4 : RADIATIVE=INPUT 0.5*GAIN_02_4 : HUMIDITY=0
GAIN G_02_5
 CONVECTIVE=INPUT 0.5*GAIN_02_5 : RADIATIVE=INPUT 0.5*GAIN_02_5 : HUMIDITY=0
GAIN G_02_6
 CONVECTIVE=INPUT 0.5*GAIN_02_6 : RADIATIVE=INPUT 0.5*GAIN_02_6 : HUMIDITY=0
GAIN G_02_7
 CONVECTIVE=INPUT 0.5*GAIN_02_7 : RADIATIVE=INPUT 0.5*GAIN_02_7 : HUMIDITY=0
GAIN G_02_8
 CONVECTIVE=INPUT 0.5*GAIN_02_8 : RADIATIVE=INPUT 0.5*GAIN_02_8 : HUMIDITY=0
GAIN G_03_1
 CONVECTIVE=INPUT 0.5*GAIN_03_1 : RADIATIVE=INPUT 0.5*GAIN_03_1 : HUMIDITY=0
GAIN G_03_2
 CONVECTIVE=INPUT 0.5*GAIN_03_2 : RADIATIVE=INPUT 0.5*GAIN_03_2 : HUMIDITY=0
GAIN G_04_1
 CONVECTIVE=INPUT 0.5*GAIN_04_1 : RADIATIVE=INPUT 0.5*GAIN_04_1 : HUMIDITY=0
GAIN G_04_2
 CONVECTIVE=INPUT 0.5*GAIN_04_2 : RADIATIVE=INPUT 0.5*GAIN_04_2 : HUMIDITY=0
GAIN G_04_31
 CONVECTIVE=INPUT 0.5*GAIN_04_31 : RADIATIVE=INPUT 0.5*GAIN_04_31 : HUMIDITY=0
GAIN G_04_32
 CONVECTIVE=INPUT 0.5*GAIN_04_32 : RADIATIVE=INPUT 0.5*GAIN_04_32 : HUMIDITY=0
GAIN G_04_41
 CONVECTIVE=INPUT 0.5*GAIN_04_41 : RADIATIVE=INPUT 0.5*GAIN_04_41 : HUMIDITY=0
GAIN G_04_42
 CONVECTIVE=INPUT 0.5*GAIN_04_42 : RADIATIVE=INPUT 0.5*GAIN_04_42 : HUMIDITY=0
GAIN G_04_5
 CONVECTIVE=INPUT 0.5*GAIN_04_5 : RADIATIVE=INPUT 0.5*GAIN_04_5 : HUMIDITY=0
GAIN G_04_6
 CONVECTIVE=INPUT 0.5*GAIN_04_6 : RADIATIVE=INPUT 0.5*GAIN_04_6 : HUMIDITY=0
GAIN G_16_1
 CONVECTIVE=INPUT 0.5*GAIN_16_1 : RADIATIVE=INPUT 0.5*GAIN_16_1 : HUMIDITY=0
GAIN G_16_2
 CONVECTIVE=INPUT 0.5*GAIN_16_2 : RADIATIVE=INPUT 0.5*GAIN_16_2 : HUMIDITY=0
GAIN G_16_3
 CONVECTIVE=INPUT 0.5*GAIN_16_3 : RADIATIVE=INPUT 0.5*GAIN_16_3 : HUMIDITY=0
GAIN G_17_11
 CONVECTIVE=INPUT 0.5*GAIN_17_11 : RADIATIVE=INPUT 0.5*GAIN_17_11 : HUMIDITY=0
GAIN G_17_12
 CONVECTIVE=INPUT 0.5*GAIN_17_12 : RADIATIVE=INPUT 0.5*GAIN_17_12 : HUMIDITY=0
GAIN G_17_2
 CONVECTIVE=INPUT 0.5*GAIN_17_2 : RADIATIVE=INPUT 0.5*GAIN_17_2 : HUMIDITY=0
GAIN G_19_11
 CONVECTIVE=INPUT 0.5*GAIN_19_11 : RADIATIVE=INPUT 0.5*GAIN_19_11 : HUMIDITY=0
GAIN G_19_12
 CONVECTIVE=INPUT 0.5*GAIN_19_12 : RADIATIVE=INPUT 0.5*GAIN_19_12 : HUMIDITY=0
GAIN G_19_13
 CONVECTIVE=INPUT 0.5*GAIN_19_13 : RADIATIVE=INPUT 0.5*GAIN_19_13 : HUMIDITY=0
GAIN G_19_21
 CONVECTIVE=INPUT 0.5*GAIN_19_21 : RADIATIVE=INPUT 0.5*GAIN_19_21 : HUMIDITY=0
GAIN G_19_22
 CONVECTIVE=INPUT 0.5*GAIN_19_22 : RADIATIVE=INPUT 0.5*GAIN_19_22 : HUMIDITY=0
GAIN G_19_23
 CONVECTIVE=INPUT 0.5*GAIN_19_23 : RADIATIVE=INPUT 0.5*GAIN_19_23 : HUMIDITY=0
GAIN G_19_31
 CONVECTIVE=INPUT 0.5*GAIN_19_31 : RADIATIVE=INPUT 0.5*GAIN_19_31 : HUMIDITY=0
GAIN G_19_32
 CONVECTIVE=INPUT 0.5*GAIN_19_32 : RADIATIVE=INPUT 0.5*GAIN_19_32 : HUMIDITY=0
GAIN G_19_33
 CONVECTIVE=INPUT 0.5*GAIN_19_33 : RADIATIVE=INPUT 0.5*GAIN_19_33 : HUMIDITY=0
GAIN G_20_1
 CONVECTIVE=INPUT 0.5*GAIN_20_1 : RADIATIVE=INPUT 0.5*GAIN_20_1 : HUMIDITY=0
GAIN G_20_2
 CONVECTIVE=INPUT 0.5*GAIN_20_2 : RADIATIVE=INPUT 0.5*GAIN_20_2 : HUMIDITY=0
GAIN G_20_3
 CONVECTIVE=INPUT 0.5*GAIN_20_3 : RADIATIVE=INPUT 0.5*GAIN_20_3 : HUMIDITY=0
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  C o m f o r t
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  I n f i l t r a t i o n
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
INFILTRATION INFI_0,5
 AIRCHANGE=0.5
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  V e n t i l a t i o n
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
VENTILATION VENT_02
 TEMPERATURE=OUTSIDE
 AIRCHANGE=1.194
 HUMIDITY=OUTSIDE
VENTILATION VENT_03
 TEMPERATURE=OUTSIDE
 AIRCHANGE=1.791
 HUMIDITY=OUTSIDE
VENTILATION VENT_04
 TEMPERATURE=OUTSIDE
 AIRCHANGE=4.7771
 HUMIDITY=OUTSIDE
VENTILATION VENT_16
 TEMPERATURE=OUTSIDE
 AIRCHANGE=4.7771
 HUMIDITY=OUTSIDE
VENTILATION VENT_17
 TEMPERATURE=OUTSIDE
 AIRCHANGE=2.09
 HUMIDITY=OUTSIDE
VENTILATION VENT_20
 TEMPERATURE=OUTSIDE
 AIRCHANGE=0.045
 HUMIDITY=OUTSIDE
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  C o o l i n g
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
COOLING KUL_234
 ON=INPUT 1*SW_K_234
 POWER=999999999
 HUMIDITY=100
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  H e a t i n g
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
HEATING HZG_ALL
 ON=INPUT 1*SW_H_ALL
 POWER=999999999
 HUMIDITY=0
 RRAD=0
*
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONES EG_02_1 EG_02_2 EG_02_3 EG_02_4 EG_02_5 EG_02_6 EG_02_7 EG_02_8 OG_02_1 OG_02_2 OG_02_3 OG_02_4 OG_02_5 OG_02_6 OG_02_7 OG_02_8 DG_02_1 DG_02_2 DG_02_3 DG_02_4 DG_02_5 DG_02_6 DG_02_7 DG_02_8 EG_03_1 EG_03_2 OG_03_1 OG_03_2 DG_03_1 DG_03_2 EG_04_1 EG_04_2 EG_04_31 EG_04_32 EG_04_41 EG_04_42 EG_04_5 EG_04_6 OG_04_1 OG_04_2 OG_04_31 OG_04_32 OG_04_41 OG_04_42 OG_04_5 OG_04_6 DG_04_1 DG_04_2 ;
 DG_04_31 DG_04_32 DG_04_41 DG_04_42 DG_04_5 DG_04_6 EG_16_1 EG_16_2 EG_16_3 OG_16_1 OG_16_2 OG_16_3 DG_16_1 DG_16_2 DG_16_3 EG_17_11 EG_17_12 EG_17_2 OG_17_11 OG_17_12 OG_17_2 DG_17_11 DG_17_12 DG_17_2 EG_19_11 EG_19_12 EG_19_13 EG_19_21 EG_19_22 EG_19_23 EG_19_31 EG_19_32 EG_19_33 OG_19_11 OG_19_12 OG_19_13 OG_19_21 OG_19_22 OG_19_23 OG_19_31 OG_19_32 OG_19_33 DG_19_11 DG_19_12 DG_19_13 DG_19_21 ;
 DG_19_22 DG_19_23 DG_19_31 DG_19_32 DG_19_33 EG_20_1 EG_20_2 EG_20_3 OG_20_1 OG_20_2 OG_20_3 DG_20_1 DG_20_2 DG_20_3
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  O r i e n t a t i o n s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
HEMISPHERE NORTHERN
ORIENTATIONS H_0_0 S_0_90 W_90_90 N_180_90 E_270_90
INTERNAL_CALCULATION H_0_0 S_0_90 W_90_90 N_180_90 E_270_90
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
BUILDING
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  EG_02_1  /  A i r n o d e  EG_02_1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE EG_02_1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE EG_02_1
WALL  =GROUND_FLOOR : SURF=  7 : AREA=    112.64 : BOUNDARY=INPUT 1*TGROUND
WALL  =VDI_S_AWAND : SURF=  8 : AREA=    17.147 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=773 : AREA=    68.613 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_S
WALL  =VDI_S_IWAND : SURF=  9 : AREA=     14.74 : ADJACENT=EG_03_1 : ADJ_SURF=231 : FRONT
WALL  =VDI_S_IWAND : SURF= 10 : AREA=     61.64 : ADJACENT=EG_17_11 : ADJ_SURF=28 : FRONT
WALL  =VDI_S_FUSS : SURF= 11 : AREA=    112.64 : ADJACENT=OG_02_1 : ADJ_SURF=447 : FRONT
WALL  =VDI_S_IWAND : SURF= 12 : AREA=     14.74 : ADJACENT=EG_04_1 : ADJ_SURF=5 : BACK
WALL  =VDI_S_IWAND : SURF=226 : AREA=     24.12 : ADJACENT=EG_17_12 : ADJ_SURF=18 : FRONT
 REGIME
 GAIN        = G_02_1     : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_02
 COOLING     = KUL_234
 HEATING     = HZG_ALL
 CAPACITANCE = 452.813 : VOLUME= 377.344 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  EG_02_2  /  A i r n o d e  EG_02_2
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE EG_02_2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE EG_02_2
WALL  =GROUND_FLOOR : SURF= 85 : AREA=     125.4 : BOUNDARY=INPUT 1*TGROUND
WALL  =VDI_S_IWAND : SURF= 86 : AREA=    19.095 : ADJACENT=EG_04_2 : ADJ_SURF=240 : FRONT
WALL  =VDI_S_FUSS : SURF= 87 : AREA=     125.4 : ADJACENT=OG_02_2 : ADJ_SURF=254 : FRONT
WALL  =VDI_S_IWAND : SURF= 88 : AREA=      73.7 : ADJACENT=EG_19_12 : ADJ_SURF=249 : BACK
WALL  =VDI_S_AWAND : SURF= 89 : AREA=    14.736 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=777 : AREA=    58.964 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_S
WALL  =VDI_S_IWAND : SURF= 90 : AREA=    19.095 : ADJACENT=EG_16_1 : ADJ_SURF=62 : BACK
 REGIME
 GAIN        = G_02_2     : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_02
 COOLING     = KUL_234
 HEATING     = HZG_ALL
 CAPACITANCE = 504.108 : VOLUME= 420.09  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  EG_02_3  /  A i r n o d e  EG_02_3
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE EG_02_3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE EG_02_3
WALL  =GROUND_FLOOR : SURF= 19 : AREA=     40.02 : BOUNDARY=INPUT 1*TGROUND
WALL  =VDI_S_IWAND : SURF= 20 : AREA=    23.115 : ADJACENT=EG_17_12 : ADJ_SURF=14 : BACK
WALL  =VDI_S_IWAND : SURF= 21 : AREA=     19.43 : ADJACENT=EG_19_21 : ADJ_SURF=104 : FRONT
WALL  =VDI_S_FUSS : SURF= 22 : AREA=     40.02 : ADJACENT=OG_02_3 : ADJ_SURF=289 : FRONT
WALL  =VDI_S_IWAND : SURF= 23 : AREA=     19.43 : ADJACENT=EG_04_1 : ADJ_SURF=2 : BACK
WALL  =VDI_S_AWAND : SURF= 24 : AREA=     4.532 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=789 : AREA=    18.583 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_W
 REGIME
 GAIN        = G_02_3     : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_02
 COOLING     = KUL_234
 HEATING     = HZG_ALL
 CAPACITANCE = 160.88  : VOLUME= 134.067 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  EG_02_4  /  A i r n o d e  EG_02_4
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE EG_02_4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE EG_02_4
WALL  =GROUND_FLOOR : SURF= 31 : AREA=     79.12 : BOUNDARY=INPUT 1*TGROUND
WALL  =VDI_S_FUSS : SURF= 32 : AREA=     79.12 : ADJACENT=OG_02_4 : ADJ_SURF=435 : FRONT
WALL  =VDI_S_IWAND : SURF= 33 : AREA=     61.64 : ADJACENT=EG_17_11 : ADJ_SURF=26 : BACK
WALL  =VDI_S_AWAND : SURF= 34 : AREA=    12.324 : EXTERNAL : ORI=N_180_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=785 : AREA=    49.316 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_N
WALL  =VDI_S_IWAND : SURF= 35 : AREA=    14.405 : ADJACENT=EG_03_1 : ADJ_SURF=40 : FRONT
WALL  =VDI_S_IWAND : SURF= 36 : AREA=    14.405 : ADJACENT=EG_17_12 : ADJ_SURF=243 : BACK
 REGIME
 GAIN        = G_02_4     : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_02
 COOLING     = KUL_234
 HEATING     = HZG_ALL
 CAPACITANCE = 318.062 : VOLUME= 265.052 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  EG_02_5  /  A i r n o d e  EG_02_5
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE EG_02_5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE EG_02_5
WALL  =GROUND_FLOOR : SURF= 91 : AREA=     125.4 : BOUNDARY=INPUT 1*TGROUND
WALL  =VDI_S_FUSS : SURF= 92 : AREA=     125.4 : ADJACENT=OG_02_5 : ADJ_SURF=260 : FRONT
WALL  =VDI_S_AWAND : SURF= 93 : AREA=    14.736 : EXTERNAL : ORI=N_180_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=781 : AREA=    58.964 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_N
WALL  =VDI_S_IWAND : SURF= 94 : AREA=      73.7 : ADJACENT=EG_19_12 : ADJ_SURF=46 : BACK
WALL  =VDI_S_IWAND : SURF= 95 : AREA=     12.73 : ADJACENT=EG_04_32 : ADJ_SURF=75 : BACK
WALL  =VDI_S_IWAND : SURF= 96 : AREA=    19.095 : ADJACENT=EG_04_2 : ADJ_SURF=99 : FRONT
WALL  =VDI_S_IWAND : SURF=227 : AREA=     6.365 : ADJACENT=EG_20_1 : ADJ_SURF=80 : BACK
 REGIME
 GAIN        = G_02_5     : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_02
 COOLING     = KUL_234
 HEATING     = HZG_ALL
 CAPACITANCE = 504.108 : VOLUME= 420.09  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  EG_02_6  /  A i r n o d e  EG_02_6
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE EG_02_6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE EG_02_6
WALL  =GROUND_FLOOR : SURF=167 : AREA=    131.15 : BOUNDARY=INPUT 1*TGROUND
WALL  =VDI_S_IWAND : SURF=168 : AREA=   102.175 : ADJACENT=EG_17_2 : ADJ_SURF=163 : BACK
WALL  =VDI_S_IWAND : SURF=169 : AREA=    14.405 : ADJACENT=EG_03_2 : ADJ_SURF=151 : BACK
WALL  =VDI_S_AWAND : SURF=170 : AREA=    20.429 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=803 : AREA=    81.746 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_S
WALL  =VDI_S_IWAND : SURF=171 : AREA=    14.405 : ADJACENT=EG_19_31 : ADJ_SURF=252 : BACK
WALL  =VDI_S_FUSS : SURF=172 : AREA=    131.15 : ADJACENT=OG_02_6 : ADJ_SURF=436 : FRONT
 REGIME
 GAIN        = G_02_6     : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_02
 COOLING     = KUL_234
 HEATING     = HZG_ALL
 CAPACITANCE = 527.223 : VOLUME= 439.353 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  EG_02_7  /  A i r n o d e  EG_02_7
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE EG_02_7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE EG_02_7
WALL  =GROUND_FLOOR : SURF=155 : AREA=     134.2 : BOUNDARY=INPUT 1*TGROUND
WALL  =VDI_S_IWAND : SURF=156 : AREA=     14.74 : ADJACENT=EG_03_2 : ADJ_SURF=233 : BACK
WALL  =VDI_S_IWAND : SURF=157 : AREA=   102.175 : ADJACENT=EG_17_2 : ADJ_SURF=165 : FRONT
WALL  =VDI_S_IWAND : SURF=158 : AREA=     14.74 : ADJACENT=EG_19_33 : ADJ_SURF=178 : FRONT
WALL  =VDI_S_AWAND : SURF=159 : AREA=    20.429 : EXTERNAL : ORI=N_180_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=794 : AREA=    81.746 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_N
WALL  =VDI_S_FUSS : SURF=160 : AREA=     134.2 : ADJACENT=OG_02_7 : ADJ_SURF=397 : FRONT
 REGIME
 GAIN        = G_02_7     : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_02
 COOLING     = KUL_234
 HEATING     = HZG_ALL
 CAPACITANCE = 539.484 : VOLUME= 449.57  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  EG_02_8  /  A i r n o d e  EG_02_8
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE EG_02_8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE EG_02_8
WALL  =GROUND_FLOOR : SURF=214 : AREA=     53.58 : BOUNDARY=INPUT 1*TGROUND
WALL  =VDI_S_IWAND : SURF=215 : AREA=    19.095 : ADJACENT=EG_04_6 : ADJ_SURF=224 : FRONT
WALL  =VDI_S_AWAND : SURF=216 : AREA=     6.296 : EXTERNAL : ORI=N_180_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=797 : AREA=    25.194 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_N
WALL  =VDI_S_IWAND : SURF=217 : AREA=    19.095 : ADJACENT=EG_16_3 : ADJ_SURF=210 : BACK
WALL  =VDI_S_IWAND : SURF=218 : AREA=     31.49 : ADJACENT=EG_19_32 : ADJ_SURF=192 : BACK
WALL  =VDI_S_FUSS : SURF=219 : AREA=     53.58 : ADJACENT=OG_02_8 : ADJ_SURF=317 : FRONT
 REGIME
 GAIN        = G_02_8     : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_02
 COOLING     = KUL_234
 HEATING     = HZG_ALL
 CAPACITANCE = 215.392 : VOLUME= 179.493 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  OG_02_1  /  A i r n o d e  OG_02_1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE OG_02_1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE OG_02_1
WALL  =VDI_S_IWAND : SURF=442 : AREA=     14.74 : ADJACENT=OG_04_1 : ADJ_SURF=501 : FRONT
WALL  =VDI_S_FUSS : SURF=443 : AREA=    112.64 : ADJACENT=DG_02_1 : ADJ_SURF=643 : FRONT
WALL  =VDI_S_IWAND : SURF=444 : AREA=     61.64 : ADJACENT=OG_17_11 : ADJ_SURF=361 : BACK
WALL  =VDI_S_IWAND : SURF=445 : AREA=     14.74 : ADJACENT=OG_03_1 : ADJ_SURF=492 : FRONT
WALL  =VDI_S_AWAND : SURF=446 : AREA=    17.147 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=833 : AREA=    68.613 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_S
WALL  =VDI_S_FUSS : SURF=447 : AREA=    112.64 : ADJACENT=EG_02_1 : ADJ_SURF=11 : BACK
WALL  =VDI_S_IWAND : SURF=448 : AREA=     24.12 : ADJACENT=OG_17_12 : ADJ_SURF=415 : BACK
 REGIME
 GAIN        = G_02_1     : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_02
 COOLING     = KUL_234
 HEATING     = HZG_ALL
 CAPACITANCE = 452.813 : VOLUME= 377.344 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  OG_02_2  /  A i r n o d e  OG_02_2
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE OG_02_2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE OG_02_2
WALL  =VDI_S_FUSS : SURF=254 : AREA=     125.4 : ADJACENT=EG_02_2 : ADJ_SURF=87 : BACK
WALL  =VDI_S_IWAND : SURF=255 : AREA=    19.095 : ADJACENT=OG_04_2 : ADJ_SURF=274 : FRONT
WALL  =VDI_S_FUSS : SURF=256 : AREA=     125.4 : ADJACENT=DG_02_2 : ADJ_SURF=655 : FRONT
WALL  =VDI_S_IWAND : SURF=257 : AREA=      73.7 : ADJACENT=OG_19_12 : ADJ_SURF=458 : FRONT
WALL  =VDI_S_AWAND : SURF=258 : AREA=    14.736 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=807 : AREA=    58.964 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_S
WALL  =VDI_S_IWAND : SURF=259 : AREA=    19.095 : ADJACENT=OG_16_1 : ADJ_SURF=366 : FRONT
 REGIME
 GAIN        = G_02_2     : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_02
 COOLING     = KUL_234
 HEATING     = HZG_ALL
 CAPACITANCE = 504.108 : VOLUME= 420.09  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  OG_02_3  /  A i r n o d e  OG_02_3
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE OG_02_3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE OG_02_3
WALL  =VDI_S_AWAND : SURF=284 : AREA=     4.532 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=813 : AREA=    18.583 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_W
WALL  =VDI_S_IWAND : SURF=285 : AREA=     19.43 : ADJACENT=OG_04_1 : ADJ_SURF=504 : FRONT
WALL  =VDI_S_FUSS : SURF=286 : AREA=     40.02 : ADJACENT=DG_02_3 : ADJ_SURF=690 : FRONT
WALL  =VDI_S_IWAND : SURF=287 : AREA=     19.43 : ADJACENT=OG_19_21 : ADJ_SURF=276 : BACK
WALL  =VDI_S_IWAND : SURF=288 : AREA=    23.115 : ADJACENT=OG_17_12 : ADJ_SURF=419 : FRONT
WALL  =VDI_S_FUSS : SURF=289 : AREA=     40.02 : ADJACENT=EG_02_3 : ADJ_SURF=22 : BACK
 REGIME
 GAIN        = G_02_3     : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_02
 COOLING     = KUL_234
 HEATING     = HZG_ALL
 CAPACITANCE = 160.88  : VOLUME= 134.067 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  OG_02_4  /  A i r n o d e  OG_02_4
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE OG_02_4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE OG_02_4
WALL  =VDI_S_FUSS : SURF=430 : AREA=     79.12 : ADJACENT=DG_02_4 : ADJ_SURF=631 : FRONT
WALL  =VDI_S_IWAND : SURF=431 : AREA=     61.64 : ADJACENT=OG_17_11 : ADJ_SURF=363 : BACK
WALL  =VDI_S_AWAND : SURF=432 : AREA=    12.324 : EXTERNAL : ORI=N_180_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=831 : AREA=    49.316 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_N
WALL  =VDI_S_IWAND : SURF=433 : AREA=    14.405 : ADJACENT=OG_03_1 : ADJ_SURF=486 : FRONT
WALL  =VDI_S_IWAND : SURF=434 : AREA=    14.405 : ADJACENT=OG_17_12 : ADJ_SURF=421 : BACK
WALL  =VDI_S_FUSS : SURF=435 : AREA=     79.12 : ADJACENT=EG_02_4 : ADJ_SURF=32 : BACK
 REGIME
 GAIN        = G_02_4     : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_02
 COOLING     = KUL_234
 HEATING     = HZG_ALL
 CAPACITANCE = 318.062 : VOLUME= 265.052 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  OG_02_5  /  A i r n o d e  OG_02_5
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE OG_02_5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE OG_02_5
WALL  =VDI_S_FUSS : SURF=260 : AREA=     125.4 : ADJACENT=EG_02_5 : ADJ_SURF=92 : BACK
WALL  =VDI_S_FUSS : SURF=261 : AREA=     125.4 : ADJACENT=DG_02_5 : ADJ_SURF=661 : FRONT
WALL  =VDI_S_AWAND : SURF=262 : AREA=    14.736 : EXTERNAL : ORI=N_180_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=808 : AREA=    58.964 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_N
WALL  =VDI_S_IWAND : SURF=263 : AREA=      73.7 : ADJACENT=OG_19_12 : ADJ_SURF=452 : FRONT
WALL  =VDI_S_IWAND : SURF=264 : AREA=     12.73 : ADJACENT=OG_04_32 : ADJ_SURF=324 : FRONT
WALL  =VDI_S_IWAND : SURF=265 : AREA=    19.095 : ADJACENT=OG_04_2 : ADJ_SURF=269 : FRONT
WALL  =VDI_S_IWAND : SURF=266 : AREA=     6.365 : ADJACENT=OG_20_1 : ADJ_SURF=336 : FRONT
 REGIME
 GAIN        = G_02_5     : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_02
 COOLING     = KUL_234
 HEATING     = HZG_ALL
 CAPACITANCE = 504.108 : VOLUME= 420.09  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  OG_02_6  /  A i r n o d e  OG_02_6
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE OG_02_6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE OG_02_6
WALL  =VDI_S_FUSS : SURF=436 : AREA=    131.15 : ADJACENT=EG_02_6 : ADJ_SURF=172 : BACK
WALL  =VDI_S_IWAND : SURF=437 : AREA=   102.175 : ADJACENT=OG_17_2 : ADJ_SURF=393 : BACK
WALL  =VDI_S_IWAND : SURF=438 : AREA=    14.405 : ADJACENT=OG_03_2 : ADJ_SURF=405 : BACK
WALL  =VDI_S_AWAND : SURF=439 : AREA=    20.429 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=832 : AREA=    81.746 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_S
WALL  =VDI_S_IWAND : SURF=440 : AREA=    14.405 : ADJACENT=OG_19_31 : ADJ_SURF=383 : BACK
WALL  =VDI_S_FUSS : SURF=441 : AREA=    131.15 : ADJACENT=DG_02_6 : ADJ_SURF=632 : FRONT
 REGIME
 GAIN        = G_02_6     : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_02
 COOLING     = KUL_234
 HEATING     = HZG_ALL
 CAPACITANCE = 527.223 : VOLUME= 439.353 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  OG_02_7  /  A i r n o d e  OG_02_7
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE OG_02_7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE OG_02_7
WALL  =VDI_S_FUSS : SURF=397 : AREA=     134.2 : ADJACENT=EG_02_7 : ADJ_SURF=160 : BACK
WALL  =VDI_S_IWAND : SURF=398 : AREA=     14.74 : ADJACENT=OG_03_2 : ADJ_SURF=410 : FRONT
WALL  =VDI_S_IWAND : SURF=399 : AREA=   102.175 : ADJACENT=OG_17_2 : ADJ_SURF=395 : BACK
WALL  =VDI_S_IWAND : SURF=400 : AREA=     14.74 : ADJACENT=OG_19_33 : ADJ_SURF=498 : FRONT
WALL  =VDI_S_AWAND : SURF=401 : AREA=    20.429 : EXTERNAL : ORI=N_180_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=826 : AREA=    81.746 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_N
WALL  =VDI_S_FUSS : SURF=402 : AREA=     134.2 : ADJACENT=DG_02_7 : ADJ_SURF=569 : FRONT
 REGIME
 GAIN        = G_02_7     : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_02
 COOLING     = KUL_234
 HEATING     = HZG_ALL
 CAPACITANCE = 539.484 : VOLUME= 449.57  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  OG_02_8  /  A i r n o d e  OG_02_8
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE OG_02_8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE OG_02_8
WALL  =VDI_S_IWAND : SURF=316 : AREA=    19.095 : ADJACENT=OG_16_3 : ADJ_SURF=331 : FRONT
WALL  =VDI_S_FUSS : SURF=317 : AREA=     53.58 : ADJACENT=EG_02_8 : ADJ_SURF=219 : BACK
WALL  =VDI_S_IWAND : SURF=318 : AREA=    19.095 : ADJACENT=OG_04_6 : ADJ_SURF=351 : FRONT
WALL  =VDI_S_AWAND : SURF=319 : AREA=     6.296 : EXTERNAL : ORI=N_180_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=816 : AREA=    25.194 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_N
WALL  =VDI_S_IWAND : SURF=320 : AREA=     31.49 : ADJACENT=OG_19_32 : ADJ_SURF=472 : FRONT
WALL  =VDI_S_FUSS : SURF=321 : AREA=     53.58 : ADJACENT=DG_02_8 : ADJ_SURF=718 : FRONT
 REGIME
 GAIN        = G_02_8     : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_02
 COOLING     = KUL_234
 HEATING     = HZG_ALL
 CAPACITANCE = 215.392 : VOLUME= 179.493 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  DG_02_1  /  A i r n o d e  DG_02_1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE DG_02_1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE DG_02_1
WALL  =VDI_S_IWAND : SURF=638 : AREA=     14.74 : ADJACENT=DG_04_1 : ADJ_SURF=754 : FRONT
WALL  =VDI_S_DACH : SURF=639 : AREA=    112.64 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL  =VDI_S_IWAND : SURF=640 : AREA=     61.64 : ADJACENT=DG_17_11 : ADJ_SURF=533 : BACK
WALL  =VDI_S_IWAND : SURF=641 : AREA=     14.74 : ADJACENT=DG_03_1 : ADJ_SURF=603 : BACK
WALL  =VDI_S_AWAND : SURF=642 : AREA=    17.147 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=860 : AREA=    68.613 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_S
WALL  =VDI_S_FUSS : SURF=643 : AREA=    112.64 : ADJACENT=OG_02_1 : ADJ_SURF=443 : BACK
WALL  =VDI_S_IWAND : SURF=644 : AREA=     24.12 : ADJACENT=DG_17_12 : ADJ_SURF=611 : BACK
 REGIME
 GAIN        = G_02_1     : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_02
 COOLING     = KUL_234
 HEATING     = HZG_ALL
 CAPACITANCE = 452.813 : VOLUME= 377.344 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  DG_02_2  /  A i r n o d e  DG_02_2
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE DG_02_2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE DG_02_2
WALL  =VDI_S_FUSS : SURF=655 : AREA=     125.4 : ADJACENT=OG_02_2 : ADJ_SURF=256 : BACK
WALL  =VDI_S_IWAND : SURF=656 : AREA=    19.095 : ADJACENT=DG_04_2 : ADJ_SURF=675 : FRONT
WALL  =VDI_S_DACH : SURF=657 : AREA=     125.4 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL  =VDI_S_IWAND : SURF=658 : AREA=      73.7 : ADJACENT=DG_19_12 : ADJ_SURF=654 : BACK
WALL  =VDI_S_AWAND : SURF=659 : AREA=    14.736 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=861 : AREA=    58.964 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_S
WALL  =VDI_S_IWAND : SURF=660 : AREA=    19.095 : ADJACENT=DG_16_1 : ADJ_SURF=538 : BACK
 REGIME
 GAIN        = G_02_2     : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_02
 COOLING     = KUL_234
 HEATING     = HZG_ALL
 CAPACITANCE = 504.108 : VOLUME= 420.09  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  DG_02_3  /  A i r n o d e  DG_02_3
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE DG_02_3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE DG_02_3
WALL  =VDI_S_AWAND : SURF=685 : AREA=     4.532 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=867 : AREA=    18.583 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_W
WALL  =VDI_S_IWAND : SURF=686 : AREA=     19.43 : ADJACENT=DG_04_1 : ADJ_SURF=757 : FRONT
WALL  =VDI_S_DACH : SURF=687 : AREA=     40.02 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL  =VDI_S_IWAND : SURF=688 : AREA=     19.43 : ADJACENT=DG_19_21 : ADJ_SURF=677 : BACK
WALL  =VDI_S_IWAND : SURF=689 : AREA=    23.115 : ADJACENT=DG_17_12 : ADJ_SURF=615 : BACK
WALL  =VDI_S_FUSS : SURF=690 : AREA=     40.02 : ADJACENT=OG_02_3 : ADJ_SURF=286 : BACK
 REGIME
 GAIN        = G_02_3     : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_02
 COOLING     = KUL_234
 HEATING     = HZG_ALL
 CAPACITANCE = 160.88  : VOLUME= 134.067 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  DG_02_4  /  A i r n o d e  DG_02_4
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE DG_02_4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE DG_02_4
WALL  =VDI_S_DACH : SURF=626 : AREA=     79.12 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL  =VDI_S_IWAND : SURF=627 : AREA=     61.64 : ADJACENT=DG_17_11 : ADJ_SURF=535 : BACK
WALL  =VDI_S_AWAND : SURF=628 : AREA=    12.324 : EXTERNAL : ORI=N_180_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=858 : AREA=    49.316 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_N
WALL  =VDI_S_IWAND : SURF=629 : AREA=    14.405 : ADJACENT=DG_03_1 : ADJ_SURF=597 : BACK
WALL  =VDI_S_IWAND : SURF=630 : AREA=    14.405 : ADJACENT=DG_17_12 : ADJ_SURF=617 : BACK
WALL  =VDI_S_FUSS : SURF=631 : AREA=     79.12 : ADJACENT=OG_02_4 : ADJ_SURF=430 : BACK
 REGIME
 GAIN        = G_02_4     : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_02
 COOLING     = KUL_234
 HEATING     = HZG_ALL
 CAPACITANCE = 318.062 : VOLUME= 265.052 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  DG_02_5  /  A i r n o d e  DG_02_5
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE DG_02_5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE DG_02_5
WALL  =VDI_S_FUSS : SURF=661 : AREA=     125.4 : ADJACENT=OG_02_5 : ADJ_SURF=261 : BACK
WALL  =VDI_S_DACH : SURF=662 : AREA=     125.4 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL  =VDI_S_AWAND : SURF=663 : AREA=    14.736 : EXTERNAL : ORI=N_180_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=862 : AREA=    58.964 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_N
WALL  =VDI_S_IWAND : SURF=664 : AREA=      73.7 : ADJACENT=DG_19_12 : ADJ_SURF=648 : BACK
WALL  =VDI_S_IWAND : SURF=665 : AREA=     12.73 : ADJACENT=DG_04_32 : ADJ_SURF=725 : FRONT
WALL  =VDI_S_IWAND : SURF=666 : AREA=    19.095 : ADJACENT=DG_04_2 : ADJ_SURF=670 : FRONT
WALL  =VDI_S_IWAND : SURF=667 : AREA=     6.365 : ADJACENT=DG_20_1 : ADJ_SURF=508 : BACK
 REGIME
 GAIN        = G_02_5     : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_02
 COOLING     = KUL_234
 HEATING     = HZG_ALL
 CAPACITANCE = 504.108 : VOLUME= 420.09  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  DG_02_6  /  A i r n o d e  DG_02_6
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE DG_02_6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE DG_02_6
WALL  =VDI_S_FUSS : SURF=632 : AREA=    131.15 : ADJACENT=OG_02_6 : ADJ_SURF=441 : BACK
WALL  =VDI_S_IWAND : SURF=633 : AREA=   102.175 : ADJACENT=DG_17_2 : ADJ_SURF=565 : BACK
WALL  =VDI_S_IWAND : SURF=634 : AREA=    14.405 : ADJACENT=DG_03_2 : ADJ_SURF=577 : BACK
WALL  =VDI_S_AWAND : SURF=635 : AREA=    20.429 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=859 : AREA=    81.746 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_S
WALL  =VDI_S_IWAND : SURF=636 : AREA=    14.405 : ADJACENT=DG_19_31 : ADJ_SURF=555 : BACK
WALL  =VDI_S_DACH : SURF=637 : AREA=    131.15 : EXTERNAL : ORI=H_0_0 : FSKY=1
 REGIME
 GAIN        = G_02_6     : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_02
 COOLING     = KUL_234
 HEATING     = HZG_ALL
 CAPACITANCE = 527.223 : VOLUME= 439.353 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  DG_02_7  /  A i r n o d e  DG_02_7
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE DG_02_7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE DG_02_7
WALL  =VDI_S_FUSS : SURF=569 : AREA=     134.2 : ADJACENT=OG_02_7 : ADJ_SURF=402 : BACK
WALL  =VDI_S_IWAND : SURF=570 : AREA=     14.74 : ADJACENT=DG_03_2 : ADJ_SURF=582 : FRONT
WALL  =VDI_S_IWAND : SURF=571 : AREA=   102.175 : ADJACENT=DG_17_2 : ADJ_SURF=567 : BACK
WALL  =VDI_S_IWAND : SURF=572 : AREA=     14.74 : ADJACENT=DG_19_33 : ADJ_SURF=609 : FRONT
WALL  =VDI_S_AWAND : SURF=573 : AREA=    20.429 : EXTERNAL : ORI=N_180_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=849 : AREA=    81.746 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_N
WALL  =VDI_S_DACH : SURF=574 : AREA=     134.2 : EXTERNAL : ORI=H_0_0 : FSKY=1
 REGIME
 GAIN        = G_02_7     : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_02
 COOLING     = KUL_234
 HEATING     = HZG_ALL
 CAPACITANCE = 539.484 : VOLUME= 449.57  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  DG_02_8  /  A i r n o d e  DG_02_8
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE DG_02_8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE DG_02_8
WALL  =VDI_S_IWAND : SURF=717 : AREA=    19.095 : ADJACENT=DG_16_3 : ADJ_SURF=732 : FRONT
WALL  =VDI_S_FUSS : SURF=718 : AREA=     53.58 : ADJACENT=OG_02_8 : ADJ_SURF=321 : BACK
WALL  =VDI_S_IWAND : SURF=719 : AREA=    19.095 : ADJACENT=DG_04_6 : ADJ_SURF=523 : BACK
WALL  =VDI_S_AWAND : SURF=720 : AREA=     6.296 : EXTERNAL : ORI=N_180_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=870 : AREA=    25.194 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_N
WALL  =VDI_S_IWAND : SURF=721 : AREA=     31.49 : ADJACENT=DG_19_32 : ADJ_SURF=749 : FRONT
WALL  =VDI_S_DACH : SURF=722 : AREA=     53.58 : EXTERNAL : ORI=H_0_0 : FSKY=1
 REGIME
 GAIN        = G_02_8     : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_02
 COOLING     = KUL_234
 HEATING     = HZG_ALL
 CAPACITANCE = 215.392 : VOLUME= 179.493 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  EG_03_1  /  A i r n o d e  EG_03_1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE EG_03_1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE EG_03_1
WALL  =GROUND_FLOOR : SURF= 37 : AREA=    399.55 : BOUNDARY=INPUT 1*TGROUND
WALL  =VDI_S_AWAND : SURF= 38 : AREA=    20.429 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=774 : AREA=    81.746 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_S
WALL  =VDI_S_AWAND : SURF= 39 : AREA=    20.429 : EXTERNAL : ORI=N_180_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=784 : AREA=    81.746 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_N
WALL  =VDI_S_IWAND : SURF= 40 : AREA=    14.405 : ADJACENT=EG_02_4 : ADJ_SURF=35 : BACK
WALL  =VDI_S_IWAND : SURF= 41 : AREA=    19.095 : ADJACENT=EG_19_11 : ADJ_SURF=54 : FRONT
WALL  =VDI_S_FUSS : SURF= 42 : AREA=    399.55 : ADJACENT=OG_03_1 : ADJ_SURF=483 : FRONT
WALL  =VDI_S_IWAND : SURF=228 : AREA=     5.695 : ADJACENT=EG_19_12 : ADJ_SURF=44 : FRONT
WALL  =VDI_S_IWAND : SURF=229 : AREA=    19.095 : ADJACENT=EG_19_13 : ADJ_SURF=184 : FRONT
WALL  =VDI_S_IWAND : SURF=230 : AREA=     14.74 : ADJACENT=EG_17_11 : ADJ_SURF=30 : BACK
WALL  =VDI_S_IWAND : SURF=231 : AREA=     14.74 : ADJACENT=EG_02_1 : ADJ_SURF=9 : BACK
 REGIME
 GAIN        = G_03_1     : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_03
 COOLING     = KUL_234
 HEATING     = HZG_ALL
 CAPACITANCE = 1606.19 : VOLUME= 1338.49 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  EG_03_2  /  A i r n o d e  EG_03_2
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE EG_03_2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE EG_03_2
WALL  =GROUND_FLOOR : SURF=149 : AREA=    411.34 : BOUNDARY=INPUT 1*TGROUND
WALL  =VDI_S_FUSS : SURF=150 : AREA=    411.34 : ADJACENT=OG_03_2 : ADJ_SURF=403 : FRONT
WALL  =VDI_S_IWAND : SURF=151 : AREA=    14.405 : ADJACENT=EG_02_6 : ADJ_SURF=169 : FRONT
WALL  =VDI_S_IWAND : SURF=152 : AREA=     18.76 : ADJACENT=EG_16_2 : ADJ_SURF=146 : BACK
WALL  =VDI_S_AWAND : SURF=153 : AREA=    21.032 : EXTERNAL : ORI=N_180_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=793 : AREA=    84.158 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_N
WALL  =VDI_S_AWAND : SURF=154 : AREA=     8.774 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=792 : AREA=    35.111 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_W
WALL  =VDI_S_IWAND : SURF=232 : AREA=     14.74 : ADJACENT=EG_17_2 : ADJ_SURF=162 : FRONT
WALL  =VDI_S_IWAND : SURF=233 : AREA=     14.74 : ADJACENT=EG_02_7 : ADJ_SURF=156 : FRONT
WALL  =VDI_S_IWAND : SURF=234 : AREA=      6.03 : ADJACENT=EG_19_22 : ADJ_SURF=141 : BACK
WALL  =VDI_S_IWAND : SURF=235 : AREA=     7.537 : ADJACENT=EG_04_41 : ADJ_SURF=133 : BACK
WALL  =VDI_S_IWAND : SURF=236 : AREA=    11.223 : ADJACENT=EG_04_42 : ADJ_SURF=129 : BACK
WALL  =VDI_S_AWAND : SURF=237 : AREA=    12.056 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=802 : AREA=    49.584 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_S
 REGIME
 GAIN        = G_03_2     : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_03
 COOLING     = KUL_234
 HEATING     = HZG_ALL
 CAPACITANCE = 1653.59 : VOLUME= 1377.99 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  OG_03_1  /  A i r n o d e  OG_03_1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE OG_03_1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE OG_03_1
WALL  =VDI_S_FUSS : SURF=483 : AREA=    399.55 : ADJACENT=EG_03_1 : ADJ_SURF=42 : BACK
WALL  =VDI_S_AWAND : SURF=484 : AREA=    20.429 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=837 : AREA=    81.746 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_S
WALL  =VDI_S_AWAND : SURF=485 : AREA=    20.429 : EXTERNAL : ORI=N_180_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=838 : AREA=    81.746 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_N
WALL  =VDI_S_IWAND : SURF=486 : AREA=    14.405 : ADJACENT=OG_02_4 : ADJ_SURF=433 : BACK
WALL  =VDI_S_IWAND : SURF=487 : AREA=    19.095 : ADJACENT=OG_19_11 : ADJ_SURF=464 : BACK
WALL  =VDI_S_FUSS : SURF=488 : AREA=    399.55 : ADJACENT=DG_03_1 : ADJ_SURF=594 : FRONT
WALL  =VDI_S_IWAND : SURF=489 : AREA=     5.695 : ADJACENT=OG_19_12 : ADJ_SURF=450 : BACK
WALL  =VDI_S_IWAND : SURF=490 : AREA=    19.095 : ADJACENT=OG_19_13 : ADJ_SURF=481 : BACK
WALL  =VDI_S_IWAND : SURF=491 : AREA=     14.74 : ADJACENT=OG_17_11 : ADJ_SURF=359 : BACK
WALL  =VDI_S_IWAND : SURF=492 : AREA=     14.74 : ADJACENT=OG_02_1 : ADJ_SURF=445 : BACK
 REGIME
 GAIN        = G_03_1     : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_03
 COOLING     = KUL_234
 HEATING     = HZG_ALL
 CAPACITANCE = 1606.19 : VOLUME= 1338.49 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  OG_03_2  /  A i r n o d e  OG_03_2
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE OG_03_2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE OG_03_2
WALL  =VDI_S_FUSS : SURF=403 : AREA=    411.34 : ADJACENT=EG_03_2 : ADJ_SURF=150 : BACK
WALL  =VDI_S_FUSS : SURF=404 : AREA=    411.34 : ADJACENT=DG_03_2 : ADJ_SURF=575 : FRONT
WALL  =VDI_S_IWAND : SURF=405 : AREA=    14.405 : ADJACENT=OG_02_6 : ADJ_SURF=438 : FRONT
WALL  =VDI_S_IWAND : SURF=406 : AREA=     18.76 : ADJACENT=OG_16_2 : ADJ_SURF=427 : FRONT
WALL  =VDI_S_AWAND : SURF=407 : AREA=    21.032 : EXTERNAL : ORI=N_180_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=828 : AREA=    84.158 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_N
WALL  =VDI_S_AWAND : SURF=408 : AREA=     8.774 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=827 : AREA=    35.111 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_W
WALL  =VDI_S_IWAND : SURF=409 : AREA=     14.74 : ADJACENT=OG_17_2 : ADJ_SURF=392 : BACK
WALL  =VDI_S_IWAND : SURF=410 : AREA=     14.74 : ADJACENT=OG_02_7 : ADJ_SURF=398 : BACK
WALL  =VDI_S_IWAND : SURF=411 : AREA=      6.03 : ADJACENT=OG_19_22 : ADJ_SURF=388 : BACK
WALL  =VDI_S_IWAND : SURF=412 : AREA=     7.537 : ADJACENT=OG_04_41 : ADJ_SURF=312 : BACK
WALL  =VDI_S_IWAND : SURF=413 : AREA=    11.223 : ADJACENT=OG_04_42 : ADJ_SURF=307 : BACK
WALL  =VDI_S_AWAND : SURF=414 : AREA=    12.056 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=829 : AREA=    49.584 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_S
 REGIME
 GAIN        = G_03_2     : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_03
 COOLING     = KUL_234
 HEATING     = HZG_ALL
 CAPACITANCE = 1653.59 : VOLUME= 1377.99 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  DG_03_1  /  A i r n o d e  DG_03_1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE DG_03_1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE DG_03_1
WALL  =VDI_S_FUSS : SURF=594 : AREA=    399.55 : ADJACENT=OG_03_1 : ADJ_SURF=488 : BACK
WALL  =VDI_S_AWAND : SURF=595 : AREA=    20.429 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=854 : AREA=    81.746 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_S
WALL  =VDI_S_AWAND : SURF=596 : AREA=    20.429 : EXTERNAL : ORI=N_180_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=855 : AREA=    81.746 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_N
WALL  =VDI_S_IWAND : SURF=597 : AREA=    14.405 : ADJACENT=DG_02_4 : ADJ_SURF=629 : FRONT
WALL  =VDI_S_IWAND : SURF=598 : AREA=    19.095 : ADJACENT=DG_19_11 : ADJ_SURF=741 : FRONT
WALL  =VDI_S_DACH : SURF=599 : AREA=    399.55 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL  =VDI_S_IWAND : SURF=600 : AREA=     5.695 : ADJACENT=DG_19_12 : ADJ_SURF=646 : FRONT
WALL  =VDI_S_IWAND : SURF=601 : AREA=    19.095 : ADJACENT=DG_19_13 : ADJ_SURF=592 : BACK
WALL  =VDI_S_IWAND : SURF=602 : AREA=     14.74 : ADJACENT=DG_17_11 : ADJ_SURF=531 : BACK
WALL  =VDI_S_IWAND : SURF=603 : AREA=     14.74 : ADJACENT=DG_02_1 : ADJ_SURF=641 : FRONT
 REGIME
 GAIN        = G_03_1     : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_03
 COOLING     = KUL_234
 HEATING     = HZG_ALL
 CAPACITANCE = 1606.19 : VOLUME= 1338.49 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  DG_03_2  /  A i r n o d e  DG_03_2
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE DG_03_2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE DG_03_2
WALL  =VDI_S_FUSS : SURF=575 : AREA=    411.34 : ADJACENT=OG_03_2 : ADJ_SURF=404 : BACK
WALL  =VDI_S_DACH : SURF=576 : AREA=    411.34 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL  =VDI_S_IWAND : SURF=577 : AREA=    14.405 : ADJACENT=DG_02_6 : ADJ_SURF=634 : FRONT
WALL  =VDI_S_IWAND : SURF=578 : AREA=     18.76 : ADJACENT=DG_16_2 : ADJ_SURF=623 : FRONT
WALL  =VDI_S_AWAND : SURF=579 : AREA=    21.032 : EXTERNAL : ORI=N_180_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=851 : AREA=    84.158 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_N
WALL  =VDI_S_AWAND : SURF=580 : AREA=     8.774 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=850 : AREA=    35.111 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_W
WALL  =VDI_S_IWAND : SURF=581 : AREA=     14.74 : ADJACENT=DG_17_2 : ADJ_SURF=564 : BACK
WALL  =VDI_S_IWAND : SURF=582 : AREA=     14.74 : ADJACENT=DG_02_7 : ADJ_SURF=570 : BACK
WALL  =VDI_S_IWAND : SURF=583 : AREA=      6.03 : ADJACENT=DG_19_22 : ADJ_SURF=560 : BACK
WALL  =VDI_S_IWAND : SURF=584 : AREA=     7.538 : ADJACENT=DG_04_41 : ADJ_SURF=713 : FRONT
WALL  =VDI_S_IWAND : SURF=585 : AREA=    11.222 : ADJACENT=DG_04_42 : ADJ_SURF=708 : FRONT
WALL  =VDI_S_AWAND : SURF=586 : AREA=    12.056 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=852 : AREA=    49.584 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_S
 REGIME
 GAIN        = G_03_2     : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_03
 COOLING     = KUL_234
 HEATING     = HZG_ALL
 CAPACITANCE = 1653.59 : VOLUME= 1377.99 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  EG_04_1  /  A i r n o d e  EG_04_1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE EG_04_1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE EG_04_1
WALL  =GROUND_FLOOR : SURF=  1 : AREA=     35.96 : BOUNDARY=INPUT 1*TGROUND
WALL  =VDI_S_IWAND : SURF=  2 : AREA=     19.43 : ADJACENT=EG_02_3 : ADJ_SURF=23 : FRONT
WALL  =VDI_S_FUSS : SURF=  3 : AREA=     35.96 : ADJACENT=OG_04_1 : ADJ_SURF=505 : FRONT
WALL  =VDI_S_AWAND : SURF=  4 : AREA=     4.153 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=788 : AREA=    16.617 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_W
WALL  =VDI_S_IWAND : SURF=  5 : AREA=     14.74 : ADJACENT=EG_02_1 : ADJ_SURF=12 : FRONT
WALL  =VDI_S_AWAND : SURF=  6 : AREA=     3.885 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=772 : AREA=    15.545 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_S
WALL  =VDI_S_IWAND : SURF=238 : AREA=      6.03 : ADJACENT=EG_17_12 : ADJ_SURF=244 : FRONT
 REGIME
 GAIN        = G_04_1     : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_04
 COOLING     = KUL_234
 HEATING     = HZG_ALL
 CAPACITANCE = 144.559 : VOLUME= 120.466 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  EG_04_2  /  A i r n o d e  EG_04_2
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE EG_04_2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE EG_04_2
WALL  =GROUND_FLOOR : SURF= 97 : AREA=     62.88 : BOUNDARY=INPUT 1*TGROUND
WALL  =VDI_S_AWAND : SURF= 98 : AREA=     8.774 : EXTERNAL : ORI=E_270_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=779 : AREA=    35.111 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_E
WALL  =VDI_S_IWAND : SURF= 99 : AREA=    19.095 : ADJACENT=EG_02_5 : ADJ_SURF=96 : BACK
WALL  =VDI_S_AWAND : SURF=100 : AREA=     3.215 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=778 : AREA=    12.865 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_S
WALL  =VDI_S_AWAND : SURF=101 : AREA=     3.692 : EXTERNAL : ORI=N_180_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=780 : AREA=    12.388 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_N
WALL  =VDI_S_FUSS : SURF=102 : AREA=     62.88 : ADJACENT=OG_04_2 : ADJ_SURF=267 : FRONT
WALL  =VDI_S_IWAND : SURF=239 : AREA=     5.695 : ADJACENT=EG_19_12 : ADJ_SURF=45 : BACK
WALL  =VDI_S_IWAND : SURF=240 : AREA=    19.095 : ADJACENT=EG_02_2 : ADJ_SURF=86 : BACK
 REGIME
 GAIN        = G_04_2     : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_04
 COOLING     = KUL_234
 HEATING     = HZG_ALL
 CAPACITANCE = 252.778 : VOLUME= 210.648 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  EG_04_31  /  A i r n o d e  EG_04_31
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE EG_04_31
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE EG_04_31
WALL  =GROUND_FLOOR : SURF= 67 : AREA=     8.075 : BOUNDARY=INPUT 1*TGROUND
WALL  =VDI_S_IWAND : SURF= 68 : AREA=    14.238 : ADJACENT=EG_19_12 : ADJ_SURF=771 : BACK
WALL  =VDI_S_IWAND : SURF= 69 : AREA=     6.365 : ADJACENT=EG_19_13 : ADJ_SURF=182 : FRONT
WALL  =VDI_S_IWAND : SURF= 70 : AREA=     6.365 : ADJACENT=EG_20_1 : ADJ_SURF=82 : FRONT
WALL  =VDI_S_IWAND : SURF= 71 : AREA=    14.238 : ADJACENT=EG_04_32 : ADJ_SURF=76 : FRONT
WALL  =VDI_S_FUSS : SURF= 72 : AREA=     8.075 : ADJACENT=OG_04_31 : ADJ_SURF=341 : FRONT
 REGIME
 GAIN        = G_04_31    : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_04
 COOLING     = KUL_234
 HEATING     = HZG_ALL
 CAPACITANCE = 32.462  : VOLUME= 27.051  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  EG_04_32  /  A i r n o d e  EG_04_32
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE EG_04_32
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE EG_04_32
WALL  =GROUND_FLOOR : SURF= 73 : AREA=      32.3 : BOUNDARY=INPUT 1*TGROUND
WALL  =VDI_S_FUSS : SURF= 74 : AREA=      32.3 : ADJACENT=OG_04_32 : ADJ_SURF=322 : FRONT
WALL  =VDI_S_IWAND : SURF= 75 : AREA=     12.73 : ADJACENT=EG_02_5 : ADJ_SURF=95 : FRONT
WALL  =VDI_S_IWAND : SURF= 76 : AREA=    14.238 : ADJACENT=EG_04_31 : ADJ_SURF=71 : BACK
WALL  =VDI_S_IWAND : SURF= 77 : AREA=     12.73 : ADJACENT=EG_19_13 : ADJ_SURF=250 : FRONT
WALL  =VDI_S_AWAND : SURF= 78 : AREA=     5.693 : EXTERNAL : ORI=N_180_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=782 : AREA=    22.782 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_N
WALL  =VDI_S_IWAND : SURF=241 : AREA=    14.238 : ADJACENT=EG_20_1 : ADJ_SURF=81 : FRONT
 REGIME
 GAIN        = G_04_32    : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_04
 COOLING     = KUL_234
 HEATING     = HZG_ALL
 CAPACITANCE = 129.846 : VOLUME= 108.205 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  EG_04_41  /  A i r n o d e  EG_04_41
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE EG_04_41
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE EG_04_41
WALL  =GROUND_FLOOR : SURF=131 : AREA=      13.5 : BOUNDARY=INPUT 1*TGROUND
WALL  =VDI_S_IWAND : SURF=132 : AREA=      20.1 : ADJACENT=EG_04_42 : ADJ_SURF=127 : BACK
WALL  =VDI_S_IWAND : SURF=133 : AREA=     7.537 : ADJACENT=EG_03_2 : ADJ_SURF=235 : FRONT
WALL  =VDI_S_IWAND : SURF=134 : AREA=      20.1 : ADJACENT=EG_19_22 : ADJ_SURF=251 : FRONT
WALL  =VDI_S_IWAND : SURF=135 : AREA=     7.537 : ADJACENT=EG_20_2 : ADJ_SURF=121 : BACK
WALL  =VDI_S_FUSS : SURF=136 : AREA=      13.5 : ADJACENT=OG_04_41 : ADJ_SURF=310 : FRONT
 REGIME
 GAIN        = G_04_41    : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_04
 COOLING     = KUL_234
 HEATING     = HZG_ALL
 CAPACITANCE = 54.27   : VOLUME= 45.225  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  EG_04_42  /  A i r n o d e  EG_04_42
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE EG_04_42
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE EG_04_42
WALL  =GROUND_FLOOR : SURF=125 : AREA=    32.495 : BOUNDARY=INPUT 1*TGROUND
WALL  =VDI_S_AWAND : SURF=126 : AREA=     6.497 : EXTERNAL : ORI=E_270_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=787 : AREA=    25.998 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_E
WALL  =VDI_S_IWAND : SURF=127 : AREA=      20.1 : ADJACENT=EG_04_41 : ADJ_SURF=132 : FRONT
WALL  =VDI_S_IWAND : SURF=128 : AREA=    11.223 : ADJACENT=EG_19_23 : ADJ_SURF=113 : BACK
WALL  =VDI_S_IWAND : SURF=129 : AREA=    11.223 : ADJACENT=EG_03_2 : ADJ_SURF=236 : FRONT
WALL  =VDI_S_FUSS : SURF=130 : AREA=    32.495 : ADJACENT=OG_04_42 : ADJ_SURF=303 : FRONT
WALL  =VDI_S_IWAND : SURF=242 : AREA=    12.395 : ADJACENT=EG_20_2 : ADJ_SURF=120 : BACK
 REGIME
 GAIN        = G_04_42    : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_04
 COOLING     = KUL_234
 HEATING     = HZG_ALL
 CAPACITANCE = 130.63  : VOLUME= 108.858 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  EG_04_5  /  A i r n o d e  EG_04_5
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE EG_04_5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE EG_04_5
WALL  =GROUND_FLOOR : SURF=202 : AREA=    107.16 : BOUNDARY=INPUT 1*TGROUND
WALL  =VDI_S_FUSS : SURF=203 : AREA=    107.16 : ADJACENT=OG_04_5 : ADJ_SURF=353 : FRONT
WALL  =VDI_S_IWAND : SURF=204 : AREA=     62.98 : ADJACENT=EG_19_32 : ADJ_SURF=191 : BACK
WALL  =VDI_S_AWAND : SURF=205 : AREA=    12.592 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=806 : AREA=    50.388 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_S
WALL  =VDI_S_IWAND : SURF=206 : AREA=    19.095 : ADJACENT=EG_20_3 : ADJ_SURF=197 : BACK
WALL  =VDI_S_AWAND : SURF=207 : AREA=     3.818 : EXTERNAL : ORI=E_270_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=801 : AREA=    15.277 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_E
 REGIME
 GAIN        = G_04_5     : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_04
 COOLING     = KUL_234
 HEATING     = HZG_ALL
 CAPACITANCE = 430.783 : VOLUME= 358.986 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  EG_04_6  /  A i r n o d e  EG_04_6
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE EG_04_6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE EG_04_6
WALL  =GROUND_FLOOR : SURF=220 : AREA=     30.78 : BOUNDARY=INPUT 1*TGROUND
WALL  =VDI_S_IWAND : SURF=221 : AREA=     18.09 : ADJACENT=EG_19_32 : ADJ_SURF=188 : BACK
WALL  =VDI_S_AWAND : SURF=222 : AREA=     3.818 : EXTERNAL : ORI=E_270_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=799 : AREA=    15.277 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_E
WALL  =VDI_S_AWAND : SURF=223 : AREA=     3.617 : EXTERNAL : ORI=N_180_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=798 : AREA=    14.473 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_N
WALL  =VDI_S_IWAND : SURF=224 : AREA=    19.095 : ADJACENT=EG_02_8 : ADJ_SURF=215 : BACK
WALL  =VDI_S_FUSS : SURF=225 : AREA=     30.78 : ADJACENT=OG_04_6 : ADJ_SURF=347 : FRONT
 REGIME
 GAIN        = G_04_6     : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_04
 COOLING     = KUL_234
 HEATING     = HZG_ALL
 CAPACITANCE = 123.736 : VOLUME= 103.113 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  OG_04_1  /  A i r n o d e  OG_04_1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE OG_04_1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE OG_04_1
WALL  =VDI_S_AWAND : SURF=500 : AREA=     3.885 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=840 : AREA=    15.545 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_S
WALL  =VDI_S_IWAND : SURF=501 : AREA=     14.74 : ADJACENT=OG_02_1 : ADJ_SURF=442 : BACK
WALL  =VDI_S_AWAND : SURF=502 : AREA=     4.153 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=841 : AREA=    16.617 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_W
WALL  =VDI_S_FUSS : SURF=503 : AREA=     35.96 : ADJACENT=DG_04_1 : ADJ_SURF=758 : FRONT
WALL  =VDI_S_IWAND : SURF=504 : AREA=     19.43 : ADJACENT=OG_02_3 : ADJ_SURF=285 : BACK
WALL  =VDI_S_FUSS : SURF=505 : AREA=     35.96 : ADJACENT=EG_04_1 : ADJ_SURF=3 : BACK
WALL  =VDI_S_IWAND : SURF=506 : AREA=      6.03 : ADJACENT=OG_17_12 : ADJ_SURF=422 : BACK
 REGIME
 GAIN        = G_04_1     : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_04
 COOLING     = KUL_234
 HEATING     = HZG_ALL
 CAPACITANCE = 144.559 : VOLUME= 120.466 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  OG_04_2  /  A i r n o d e  OG_04_2
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE OG_04_2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE OG_04_2
WALL  =VDI_S_FUSS : SURF=267 : AREA=     62.88 : ADJACENT=EG_04_2 : ADJ_SURF=102 : BACK
WALL  =VDI_S_AWAND : SURF=268 : AREA=     8.774 : EXTERNAL : ORI=E_270_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=810 : AREA=    35.111 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_E
WALL  =VDI_S_IWAND : SURF=269 : AREA=    19.095 : ADJACENT=OG_02_5 : ADJ_SURF=265 : BACK
WALL  =VDI_S_AWAND : SURF=270 : AREA=     3.215 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=809 : AREA=    12.865 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_S
WALL  =VDI_S_AWAND : SURF=271 : AREA=     3.692 : EXTERNAL : ORI=N_180_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=811 : AREA=    12.388 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_N
WALL  =VDI_S_FUSS : SURF=272 : AREA=     62.88 : ADJACENT=DG_04_2 : ADJ_SURF=668 : FRONT
WALL  =VDI_S_IWAND : SURF=273 : AREA=     5.695 : ADJACENT=OG_19_12 : ADJ_SURF=451 : FRONT
WALL  =VDI_S_IWAND : SURF=274 : AREA=    19.095 : ADJACENT=OG_02_2 : ADJ_SURF=255 : BACK
 REGIME
 GAIN        = G_04_2     : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_04
 COOLING     = KUL_234
 HEATING     = HZG_ALL
 CAPACITANCE = 252.778 : VOLUME= 210.648 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  OG_04_31  /  A i r n o d e  OG_04_31
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE OG_04_31
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE OG_04_31
WALL  =VDI_S_FUSS : SURF=341 : AREA=     8.075 : ADJACENT=EG_04_31 : ADJ_SURF=72 : BACK
WALL  =VDI_S_IWAND : SURF=342 : AREA=    14.238 : ADJACENT=OG_19_12 : ADJ_SURF=770 : FRONT
WALL  =VDI_S_IWAND : SURF=343 : AREA=     6.365 : ADJACENT=OG_19_13 : ADJ_SURF=479 : FRONT
WALL  =VDI_S_IWAND : SURF=344 : AREA=     6.365 : ADJACENT=OG_20_1 : ADJ_SURF=338 : BACK
WALL  =VDI_S_IWAND : SURF=345 : AREA=    14.238 : ADJACENT=OG_04_32 : ADJ_SURF=325 : BACK
WALL  =VDI_S_FUSS : SURF=346 : AREA=     8.075 : ADJACENT=DG_04_31 : ADJ_SURF=513 : FRONT
 REGIME
 GAIN        = G_04_31    : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_04
 COOLING     = KUL_234
 HEATING     = HZG_ALL
 CAPACITANCE = 32.462  : VOLUME= 27.051  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  OG_04_32  /  A i r n o d e  OG_04_32
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE OG_04_32
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE OG_04_32
WALL  =VDI_S_FUSS : SURF=322 : AREA=      32.3 : ADJACENT=EG_04_32 : ADJ_SURF=74 : BACK
WALL  =VDI_S_FUSS : SURF=323 : AREA=      32.3 : ADJACENT=DG_04_32 : ADJ_SURF=723 : FRONT
WALL  =VDI_S_IWAND : SURF=324 : AREA=     12.73 : ADJACENT=OG_02_5 : ADJ_SURF=264 : BACK
WALL  =VDI_S_IWAND : SURF=325 : AREA=    14.238 : ADJACENT=OG_04_31 : ADJ_SURF=345 : FRONT
WALL  =VDI_S_IWAND : SURF=326 : AREA=     12.73 : ADJACENT=OG_19_13 : ADJ_SURF=482 : FRONT
WALL  =VDI_S_AWAND : SURF=327 : AREA=     5.693 : EXTERNAL : ORI=N_180_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=817 : AREA=    22.782 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_N
WALL  =VDI_S_IWAND : SURF=328 : AREA=    14.238 : ADJACENT=OG_20_1 : ADJ_SURF=337 : FRONT
 REGIME
 GAIN        = G_04_32    : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_04
 COOLING     = KUL_234
 HEATING     = HZG_ALL
 CAPACITANCE = 129.846 : VOLUME= 108.205 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  OG_04_41  /  A i r n o d e  OG_04_41
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE OG_04_41
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE OG_04_41
WALL  =VDI_S_FUSS : SURF=310 : AREA=      13.5 : ADJACENT=EG_04_41 : ADJ_SURF=136 : BACK
WALL  =VDI_S_IWAND : SURF=311 : AREA=      20.1 : ADJACENT=OG_04_42 : ADJ_SURF=305 : BACK
WALL  =VDI_S_IWAND : SURF=312 : AREA=     7.537 : ADJACENT=OG_03_2 : ADJ_SURF=412 : FRONT
WALL  =VDI_S_IWAND : SURF=313 : AREA=      20.1 : ADJACENT=OG_19_22 : ADJ_SURF=390 : FRONT
WALL  =VDI_S_IWAND : SURF=314 : AREA=     7.537 : ADJACENT=OG_20_2 : ADJ_SURF=299 : BACK
WALL  =VDI_S_FUSS : SURF=315 : AREA=      13.5 : ADJACENT=DG_04_41 : ADJ_SURF=711 : FRONT
 REGIME
 GAIN        = G_04_41    : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_04
 COOLING     = KUL_234
 HEATING     = HZG_ALL
 CAPACITANCE = 54.27   : VOLUME= 45.225  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  OG_04_42  /  A i r n o d e  OG_04_42
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE OG_04_42
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE OG_04_42
WALL  =VDI_S_FUSS : SURF=303 : AREA=    32.495 : ADJACENT=EG_04_42 : ADJ_SURF=130 : BACK
WALL  =VDI_S_AWAND : SURF=304 : AREA=     6.497 : EXTERNAL : ORI=E_270_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=815 : AREA=    25.998 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_E
WALL  =VDI_S_IWAND : SURF=305 : AREA=      20.1 : ADJACENT=OG_04_41 : ADJ_SURF=311 : FRONT
WALL  =VDI_S_IWAND : SURF=306 : AREA=    11.223 : ADJACENT=OG_19_23 : ADJ_SURF=294 : BACK
WALL  =VDI_S_IWAND : SURF=307 : AREA=    11.223 : ADJACENT=OG_03_2 : ADJ_SURF=413 : FRONT
WALL  =VDI_S_FUSS : SURF=308 : AREA=    32.495 : ADJACENT=DG_04_42 : ADJ_SURF=704 : FRONT
WALL  =VDI_S_IWAND : SURF=309 : AREA=    12.395 : ADJACENT=OG_20_2 : ADJ_SURF=298 : BACK
 REGIME
 GAIN        = G_04_42    : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_04
 COOLING     = KUL_234
 HEATING     = HZG_ALL
 CAPACITANCE = 130.63  : VOLUME= 108.858 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  OG_04_5  /  A i r n o d e  OG_04_5
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE OG_04_5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE OG_04_5
WALL  =VDI_S_FUSS : SURF=353 : AREA=    107.16 : ADJACENT=EG_04_5 : ADJ_SURF=203 : BACK
WALL  =VDI_S_FUSS : SURF=354 : AREA=    107.16 : ADJACENT=DG_04_5 : ADJ_SURF=525 : FRONT
WALL  =VDI_S_IWAND : SURF=355 : AREA=     62.98 : ADJACENT=OG_19_32 : ADJ_SURF=471 : FRONT
WALL  =VDI_S_AWAND : SURF=356 : AREA=    12.592 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=822 : AREA=    50.388 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_S
WALL  =VDI_S_IWAND : SURF=357 : AREA=    19.095 : ADJACENT=OG_20_3 : ADJ_SURF=372 : FRONT
WALL  =VDI_S_AWAND : SURF=358 : AREA=     3.818 : EXTERNAL : ORI=E_270_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=821 : AREA=    15.277 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_E
 REGIME
 GAIN        = G_04_5     : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_04
 COOLING     = KUL_234
 HEATING     = HZG_ALL
 CAPACITANCE = 430.783 : VOLUME= 358.986 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  OG_04_6  /  A i r n o d e  OG_04_6
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE OG_04_6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE OG_04_6
WALL  =VDI_S_FUSS : SURF=347 : AREA=     30.78 : ADJACENT=EG_04_6 : ADJ_SURF=225 : BACK
WALL  =VDI_S_IWAND : SURF=348 : AREA=     18.09 : ADJACENT=OG_19_32 : ADJ_SURF=468 : FRONT
WALL  =VDI_S_AWAND : SURF=349 : AREA=     3.818 : EXTERNAL : ORI=E_270_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=820 : AREA=    15.277 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_E
WALL  =VDI_S_AWAND : SURF=350 : AREA=     3.617 : EXTERNAL : ORI=N_180_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=819 : AREA=    14.473 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_N
WALL  =VDI_S_IWAND : SURF=351 : AREA=    19.095 : ADJACENT=OG_02_8 : ADJ_SURF=318 : BACK
WALL  =VDI_S_FUSS : SURF=352 : AREA=     30.78 : ADJACENT=DG_04_6 : ADJ_SURF=519 : FRONT
 REGIME
 GAIN        = G_04_6     : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_04
 COOLING     = KUL_234
 HEATING     = HZG_ALL
 CAPACITANCE = 123.736 : VOLUME= 103.113 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  DG_04_1  /  A i r n o d e  DG_04_1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE DG_04_1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE DG_04_1
WALL  =VDI_S_AWAND : SURF=753 : AREA=     3.885 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=875 : AREA=    15.545 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_S
WALL  =VDI_S_IWAND : SURF=754 : AREA=     14.74 : ADJACENT=DG_02_1 : ADJ_SURF=638 : BACK
WALL  =VDI_S_AWAND : SURF=755 : AREA=     4.153 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=876 : AREA=    16.617 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_W
WALL  =VDI_S_DACH : SURF=756 : AREA=     35.96 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL  =VDI_S_IWAND : SURF=757 : AREA=     19.43 : ADJACENT=DG_02_3 : ADJ_SURF=686 : BACK
WALL  =VDI_S_FUSS : SURF=758 : AREA=     35.96 : ADJACENT=OG_04_1 : ADJ_SURF=503 : BACK
WALL  =VDI_S_IWAND : SURF=759 : AREA=      6.03 : ADJACENT=DG_17_12 : ADJ_SURF=618 : BACK
 REGIME
 GAIN        = G_04_1     : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_04
 COOLING     = KUL_234
 HEATING     = HZG_ALL
 CAPACITANCE = 144.559 : VOLUME= 120.466 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  DG_04_2  /  A i r n o d e  DG_04_2
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE DG_04_2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE DG_04_2
WALL  =VDI_S_FUSS : SURF=668 : AREA=     62.88 : ADJACENT=OG_04_2 : ADJ_SURF=272 : BACK
WALL  =VDI_S_AWAND : SURF=669 : AREA=     8.774 : EXTERNAL : ORI=E_270_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=864 : AREA=    35.111 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_E
WALL  =VDI_S_IWAND : SURF=670 : AREA=    19.095 : ADJACENT=DG_02_5 : ADJ_SURF=666 : BACK
WALL  =VDI_S_AWAND : SURF=671 : AREA=     3.215 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=863 : AREA=    12.865 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_S
WALL  =VDI_S_AWAND : SURF=672 : AREA=     3.692 : EXTERNAL : ORI=N_180_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=865 : AREA=    12.388 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_N
WALL  =VDI_S_DACH : SURF=673 : AREA=     62.88 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL  =VDI_S_IWAND : SURF=674 : AREA=     5.695 : ADJACENT=DG_19_12 : ADJ_SURF=647 : BACK
WALL  =VDI_S_IWAND : SURF=675 : AREA=    19.095 : ADJACENT=DG_02_2 : ADJ_SURF=656 : BACK
 REGIME
 GAIN        = G_04_2     : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_04
 COOLING     = KUL_234
 HEATING     = HZG_ALL
 CAPACITANCE = 252.778 : VOLUME= 210.648 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  DG_04_31  /  A i r n o d e  DG_04_31
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE DG_04_31
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE DG_04_31
WALL  =VDI_S_FUSS : SURF=513 : AREA=     8.075 : ADJACENT=OG_04_31 : ADJ_SURF=346 : BACK
WALL  =VDI_S_IWAND : SURF=514 : AREA=    14.237 : ADJACENT=DG_19_12 : ADJ_SURF=769 : FRONT
WALL  =VDI_S_IWAND : SURF=515 : AREA=     6.365 : ADJACENT=DG_19_13 : ADJ_SURF=590 : FRONT
WALL  =VDI_S_IWAND : SURF=516 : AREA=     6.365 : ADJACENT=DG_20_1 : ADJ_SURF=510 : BACK
WALL  =VDI_S_IWAND : SURF=517 : AREA=    14.237 : ADJACENT=DG_04_32 : ADJ_SURF=726 : FRONT
WALL  =VDI_S_DACH : SURF=518 : AREA=     8.075 : EXTERNAL : ORI=H_0_0 : FSKY=1
 REGIME
 GAIN        = G_04_31    : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_04
 COOLING     = KUL_234
 HEATING     = HZG_ALL
 CAPACITANCE = 32.462  : VOLUME= 27.051  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  DG_04_32  /  A i r n o d e  DG_04_32
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE DG_04_32
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE DG_04_32
WALL  =VDI_S_FUSS : SURF=723 : AREA=      32.3 : ADJACENT=OG_04_32 : ADJ_SURF=323 : BACK
WALL  =VDI_S_DACH : SURF=724 : AREA=      32.3 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL  =VDI_S_IWAND : SURF=725 : AREA=     12.73 : ADJACENT=DG_02_5 : ADJ_SURF=665 : BACK
WALL  =VDI_S_IWAND : SURF=726 : AREA=    14.237 : ADJACENT=DG_04_31 : ADJ_SURF=517 : BACK
WALL  =VDI_S_IWAND : SURF=727 : AREA=     12.73 : ADJACENT=DG_19_13 : ADJ_SURF=593 : BACK
WALL  =VDI_S_AWAND : SURF=728 : AREA=     5.693 : EXTERNAL : ORI=N_180_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=871 : AREA=    22.782 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_N
WALL  =VDI_S_IWAND : SURF=729 : AREA=    14.237 : ADJACENT=DG_20_1 : ADJ_SURF=509 : BACK
 REGIME
 GAIN        = G_04_32    : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_04
 COOLING     = KUL_234
 HEATING     = HZG_ALL
 CAPACITANCE = 129.846 : VOLUME= 108.205 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  DG_04_41  /  A i r n o d e  DG_04_41
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE DG_04_41
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE DG_04_41
WALL  =VDI_S_FUSS : SURF=711 : AREA=      13.5 : ADJACENT=OG_04_41 : ADJ_SURF=315 : BACK
WALL  =VDI_S_IWAND : SURF=712 : AREA=      20.1 : ADJACENT=DG_04_42 : ADJ_SURF=706 : BACK
WALL  =VDI_S_IWAND : SURF=713 : AREA=     7.538 : ADJACENT=DG_03_2 : ADJ_SURF=584 : BACK
WALL  =VDI_S_IWAND : SURF=714 : AREA=      20.1 : ADJACENT=DG_19_22 : ADJ_SURF=562 : BACK
WALL  =VDI_S_IWAND : SURF=715 : AREA=     7.538 : ADJACENT=DG_20_2 : ADJ_SURF=700 : BACK
WALL  =VDI_S_DACH : SURF=716 : AREA=      13.5 : EXTERNAL : ORI=H_0_0 : FSKY=1
 REGIME
 GAIN        = G_04_41    : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_04
 COOLING     = KUL_234
 HEATING     = HZG_ALL
 CAPACITANCE = 54.27   : VOLUME= 45.225  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  DG_04_42  /  A i r n o d e  DG_04_42
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE DG_04_42
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE DG_04_42
WALL  =VDI_S_FUSS : SURF=704 : AREA=    32.495 : ADJACENT=OG_04_42 : ADJ_SURF=308 : BACK
WALL  =VDI_S_AWAND : SURF=705 : AREA=     6.497 : EXTERNAL : ORI=E_270_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=869 : AREA=    25.998 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_E
WALL  =VDI_S_IWAND : SURF=706 : AREA=      20.1 : ADJACENT=DG_04_41 : ADJ_SURF=712 : FRONT
WALL  =VDI_S_IWAND : SURF=707 : AREA=    11.222 : ADJACENT=DG_19_23 : ADJ_SURF=695 : BACK
WALL  =VDI_S_IWAND : SURF=708 : AREA=    11.222 : ADJACENT=DG_03_2 : ADJ_SURF=585 : BACK
WALL  =VDI_S_DACH : SURF=709 : AREA=    32.495 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL  =VDI_S_IWAND : SURF=710 : AREA=    12.395 : ADJACENT=DG_20_2 : ADJ_SURF=699 : BACK
 REGIME
 GAIN        = G_04_42    : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_04
 COOLING     = KUL_234
 HEATING     = HZG_ALL
 CAPACITANCE = 130.63  : VOLUME= 108.858 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  DG_04_5  /  A i r n o d e  DG_04_5
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE DG_04_5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE DG_04_5
WALL  =VDI_S_FUSS : SURF=525 : AREA=    107.16 : ADJACENT=OG_04_5 : ADJ_SURF=354 : BACK
WALL  =VDI_S_DACH : SURF=526 : AREA=    107.16 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL  =VDI_S_IWAND : SURF=527 : AREA=     62.98 : ADJACENT=DG_19_32 : ADJ_SURF=748 : FRONT
WALL  =VDI_S_AWAND : SURF=528 : AREA=    12.592 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=845 : AREA=    50.388 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_S
WALL  =VDI_S_IWAND : SURF=529 : AREA=    19.095 : ADJACENT=DG_20_3 : ADJ_SURF=544 : FRONT
WALL  =VDI_S_AWAND : SURF=530 : AREA=     3.818 : EXTERNAL : ORI=E_270_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=844 : AREA=    15.277 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_E
 REGIME
 GAIN        = G_04_5     : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_04
 COOLING     = KUL_234
 HEATING     = HZG_ALL
 CAPACITANCE = 430.783 : VOLUME= 358.986 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  DG_04_6  /  A i r n o d e  DG_04_6
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE DG_04_6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE DG_04_6
WALL  =VDI_S_FUSS : SURF=519 : AREA=     30.78 : ADJACENT=OG_04_6 : ADJ_SURF=352 : BACK
WALL  =VDI_S_IWAND : SURF=520 : AREA=     18.09 : ADJACENT=DG_19_32 : ADJ_SURF=745 : FRONT
WALL  =VDI_S_AWAND : SURF=521 : AREA=     3.818 : EXTERNAL : ORI=E_270_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=843 : AREA=    15.277 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_E
WALL  =VDI_S_AWAND : SURF=522 : AREA=     3.617 : EXTERNAL : ORI=N_180_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=842 : AREA=    14.473 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_N
WALL  =VDI_S_IWAND : SURF=523 : AREA=    19.095 : ADJACENT=DG_02_8 : ADJ_SURF=719 : FRONT
WALL  =VDI_S_DACH : SURF=524 : AREA=     30.78 : EXTERNAL : ORI=H_0_0 : FSKY=1
 REGIME
 GAIN        = G_04_6     : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_04
 COOLING     = KUL_234
 HEATING     = HZG_ALL
 CAPACITANCE = 123.736 : VOLUME= 103.113 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  EG_16_1  /  A i r n o d e  EG_16_1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE EG_16_1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE EG_16_1
WALL  =GROUND_FLOOR : SURF= 61 : AREA=     41.04 : BOUNDARY=INPUT 1*TGROUND
WALL  =VDI_S_IWAND : SURF= 62 : AREA=    19.095 : ADJACENT=EG_02_2 : ADJ_SURF=90 : FRONT
WALL  =VDI_S_IWAND : SURF= 63 : AREA=    19.095 : ADJACENT=EG_19_11 : ADJ_SURF=53 : BACK
WALL  =VDI_S_IWAND : SURF= 64 : AREA=     24.12 : ADJACENT=EG_19_12 : ADJ_SURF=248 : BACK
WALL  =VDI_S_FUSS : SURF= 65 : AREA=     41.04 : ADJACENT=OG_16_1 : ADJ_SURF=365 : FRONT
WALL  =VDI_S_AWAND : SURF= 66 : AREA=     4.823 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=776 : AREA=    19.297 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_S
 REGIME
 GAIN        = G_16_1     : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_16
 HEATING     = HZG_ALL
 CAPACITANCE = 164.981 : VOLUME= 137.484 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  EG_16_2  /  A i r n o d e  EG_16_2
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE EG_16_2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE EG_16_2
WALL  =GROUND_FLOOR : SURF=143 : AREA=     46.48 : BOUNDARY=INPUT 1*TGROUND
WALL  =VDI_S_IWAND : SURF=144 : AREA=     18.76 : ADJACENT=EG_19_21 : ADJ_SURF=117 : BACK
WALL  =VDI_S_AWAND : SURF=145 : AREA=     5.559 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=791 : AREA=    22.246 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_W
WALL  =VDI_S_IWAND : SURF=146 : AREA=     18.76 : ADJACENT=EG_03_2 : ADJ_SURF=152 : FRONT
WALL  =VDI_S_FUSS : SURF=147 : AREA=     46.48 : ADJACENT=OG_16_2 : ADJ_SURF=424 : FRONT
WALL  =VDI_S_IWAND : SURF=148 : AREA=    27.805 : ADJACENT=EG_19_22 : ADJ_SURF=139 : BACK
 REGIME
 GAIN        = G_16_2     : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_16
 HEATING     = HZG_ALL
 CAPACITANCE = 186.85  : VOLUME= 155.708 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  EG_16_3  /  A i r n o d e  EG_16_3
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE EG_16_3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE EG_16_3
WALL  =GROUND_FLOOR : SURF=208 : AREA=     41.04 : BOUNDARY=INPUT 1*TGROUND
WALL  =VDI_S_IWAND : SURF=209 : AREA=     24.12 : ADJACENT=EG_19_32 : ADJ_SURF=193 : BACK
WALL  =VDI_S_IWAND : SURF=210 : AREA=    19.095 : ADJACENT=EG_02_8 : ADJ_SURF=217 : FRONT
WALL  =VDI_S_AWAND : SURF=211 : AREA=     4.823 : EXTERNAL : ORI=N_180_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=796 : AREA=    19.297 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_N
WALL  =VDI_S_IWAND : SURF=212 : AREA=    19.095 : ADJACENT=EG_19_33 : ADJ_SURF=176 : BACK
WALL  =VDI_S_FUSS : SURF=213 : AREA=     41.04 : ADJACENT=OG_16_3 : ADJ_SURF=329 : FRONT
 REGIME
 GAIN        = G_16_3     : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_16
 HEATING     = HZG_ALL
 CAPACITANCE = 164.981 : VOLUME= 137.484 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  OG_16_1  /  A i r n o d e  OG_16_1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE OG_16_1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE OG_16_1
WALL  =VDI_S_FUSS : SURF=365 : AREA=     41.04 : ADJACENT=EG_16_1 : ADJ_SURF=65 : BACK
WALL  =VDI_S_IWAND : SURF=366 : AREA=    19.095 : ADJACENT=OG_02_2 : ADJ_SURF=259 : BACK
WALL  =VDI_S_IWAND : SURF=367 : AREA=    19.095 : ADJACENT=OG_19_11 : ADJ_SURF=463 : FRONT
WALL  =VDI_S_IWAND : SURF=368 : AREA=     24.12 : ADJACENT=OG_19_12 : ADJ_SURF=457 : FRONT
WALL  =VDI_S_FUSS : SURF=369 : AREA=     41.04 : ADJACENT=DG_16_1 : ADJ_SURF=537 : FRONT
WALL  =VDI_S_AWAND : SURF=370 : AREA=     4.823 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=823 : AREA=    19.297 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_S
 REGIME
 GAIN        = G_16_1     : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_16
 HEATING     = HZG_ALL
 CAPACITANCE = 164.981 : VOLUME= 137.484 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  OG_16_2  /  A i r n o d e  OG_16_2
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE OG_16_2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE OG_16_2
WALL  =VDI_S_FUSS : SURF=424 : AREA=     46.48 : ADJACENT=EG_16_2 : ADJ_SURF=147 : BACK
WALL  =VDI_S_IWAND : SURF=425 : AREA=     18.76 : ADJACENT=OG_19_21 : ADJ_SURF=282 : BACK
WALL  =VDI_S_AWAND : SURF=426 : AREA=     5.559 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=830 : AREA=    22.246 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_W
WALL  =VDI_S_IWAND : SURF=427 : AREA=     18.76 : ADJACENT=OG_03_2 : ADJ_SURF=406 : BACK
WALL  =VDI_S_FUSS : SURF=428 : AREA=     46.48 : ADJACENT=DG_16_2 : ADJ_SURF=620 : FRONT
WALL  =VDI_S_IWAND : SURF=429 : AREA=    27.805 : ADJACENT=OG_19_22 : ADJ_SURF=386 : BACK
 REGIME
 GAIN        = G_16_2     : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_16
 HEATING     = HZG_ALL
 CAPACITANCE = 186.85  : VOLUME= 155.708 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  OG_16_3  /  A i r n o d e  OG_16_3
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE OG_16_3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE OG_16_3
WALL  =VDI_S_FUSS : SURF=329 : AREA=     41.04 : ADJACENT=EG_16_3 : ADJ_SURF=213 : BACK
WALL  =VDI_S_IWAND : SURF=330 : AREA=     24.12 : ADJACENT=OG_19_32 : ADJ_SURF=473 : FRONT
WALL  =VDI_S_IWAND : SURF=331 : AREA=    19.095 : ADJACENT=OG_02_8 : ADJ_SURF=316 : BACK
WALL  =VDI_S_AWAND : SURF=332 : AREA=     4.823 : EXTERNAL : ORI=N_180_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=818 : AREA=    19.297 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_N
WALL  =VDI_S_IWAND : SURF=333 : AREA=    19.095 : ADJACENT=OG_19_33 : ADJ_SURF=496 : FRONT
WALL  =VDI_S_FUSS : SURF=334 : AREA=     41.04 : ADJACENT=DG_16_3 : ADJ_SURF=730 : FRONT
 REGIME
 GAIN        = G_16_3     : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_16
 HEATING     = HZG_ALL
 CAPACITANCE = 164.981 : VOLUME= 137.484 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  DG_16_1  /  A i r n o d e  DG_16_1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE DG_16_1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE DG_16_1
WALL  =VDI_S_FUSS : SURF=537 : AREA=     41.04 : ADJACENT=OG_16_1 : ADJ_SURF=369 : BACK
WALL  =VDI_S_IWAND : SURF=538 : AREA=    19.095 : ADJACENT=DG_02_2 : ADJ_SURF=660 : FRONT
WALL  =VDI_S_IWAND : SURF=539 : AREA=    19.095 : ADJACENT=DG_19_11 : ADJ_SURF=740 : FRONT
WALL  =VDI_S_IWAND : SURF=540 : AREA=     24.12 : ADJACENT=DG_19_12 : ADJ_SURF=653 : FRONT
WALL  =VDI_S_DACH : SURF=541 : AREA=     41.04 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL  =VDI_S_AWAND : SURF=542 : AREA=     4.823 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=846 : AREA=    19.297 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_S
 REGIME
 GAIN        = G_16_1     : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_16
 HEATING     = HZG_ALL
 CAPACITANCE = 164.981 : VOLUME= 137.484 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  DG_16_2  /  A i r n o d e  DG_16_2
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE DG_16_2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE DG_16_2
WALL  =VDI_S_FUSS : SURF=620 : AREA=     46.48 : ADJACENT=OG_16_2 : ADJ_SURF=428 : BACK
WALL  =VDI_S_IWAND : SURF=621 : AREA=     18.76 : ADJACENT=DG_19_21 : ADJ_SURF=683 : FRONT
WALL  =VDI_S_AWAND : SURF=622 : AREA=     5.559 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=857 : AREA=    22.246 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_W
WALL  =VDI_S_IWAND : SURF=623 : AREA=     18.76 : ADJACENT=DG_03_2 : ADJ_SURF=578 : BACK
WALL  =VDI_S_DACH : SURF=624 : AREA=     46.48 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL  =VDI_S_IWAND : SURF=625 : AREA=    27.805 : ADJACENT=DG_19_22 : ADJ_SURF=558 : BACK
 REGIME
 GAIN        = G_16_2     : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_16
 HEATING     = HZG_ALL
 CAPACITANCE = 186.85  : VOLUME= 155.708 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  DG_16_3  /  A i r n o d e  DG_16_3
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE DG_16_3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE DG_16_3
WALL  =VDI_S_FUSS : SURF=730 : AREA=     41.04 : ADJACENT=OG_16_3 : ADJ_SURF=334 : BACK
WALL  =VDI_S_IWAND : SURF=731 : AREA=     24.12 : ADJACENT=DG_19_32 : ADJ_SURF=750 : FRONT
WALL  =VDI_S_IWAND : SURF=732 : AREA=    19.095 : ADJACENT=DG_02_8 : ADJ_SURF=717 : BACK
WALL  =VDI_S_AWAND : SURF=733 : AREA=     4.823 : EXTERNAL : ORI=N_180_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=872 : AREA=    19.297 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_N
WALL  =VDI_S_IWAND : SURF=734 : AREA=    19.095 : ADJACENT=DG_19_33 : ADJ_SURF=607 : BACK
WALL  =VDI_S_DACH : SURF=735 : AREA=     41.04 : EXTERNAL : ORI=H_0_0 : FSKY=1
 REGIME
 GAIN        = G_16_3     : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_16
 HEATING     = HZG_ALL
 CAPACITANCE = 164.981 : VOLUME= 137.484 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  EG_17_11  /  A i r n o d e  EG_17_11
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE EG_17_11
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE EG_17_11
WALL  =GROUND_FLOOR : SURF= 25 : AREA=     80.96 : BOUNDARY=INPUT 1*TGROUND
WALL  =VDI_S_IWAND : SURF= 26 : AREA=     61.64 : ADJACENT=EG_02_4 : ADJ_SURF=33 : FRONT
WALL  =VDI_S_IWAND : SURF= 27 : AREA=     14.74 : ADJACENT=EG_17_12 : ADJ_SURF=16 : BACK
WALL  =VDI_S_IWAND : SURF= 28 : AREA=     61.64 : ADJACENT=EG_02_1 : ADJ_SURF=10 : BACK
WALL  =VDI_S_FUSS : SURF= 29 : AREA=     80.96 : ADJACENT=OG_17_11 : ADJ_SURF=364 : FRONT
WALL  =VDI_S_IWAND : SURF= 30 : AREA=     14.74 : ADJACENT=EG_03_1 : ADJ_SURF=230 : FRONT
 REGIME
 GAIN        = G_17_11    : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_17
 HEATING     = HZG_ALL
 CAPACITANCE = 325.459 : VOLUME= 271.216 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  EG_17_12  /  A i r n o d e  EG_17_12
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE EG_17_12
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE EG_17_12
WALL  =GROUND_FLOOR : SURF= 13 : AREA=     62.64 : BOUNDARY=INPUT 1*TGROUND
WALL  =VDI_S_IWAND : SURF= 14 : AREA=    23.115 : ADJACENT=EG_02_3 : ADJ_SURF=20 : FRONT
WALL  =VDI_S_FUSS : SURF= 15 : AREA=     62.64 : ADJACENT=OG_17_12 : ADJ_SURF=420 : FRONT
WALL  =VDI_S_IWAND : SURF= 16 : AREA=     14.74 : ADJACENT=EG_17_11 : ADJ_SURF=27 : FRONT
WALL  =VDI_S_IWAND : SURF= 17 : AREA=     18.76 : ADJACENT=EG_19_23 : ADJ_SURF=111 : FRONT
WALL  =VDI_S_IWAND : SURF= 18 : AREA=     24.12 : ADJACENT=EG_02_1 : ADJ_SURF=226 : BACK
WALL  =VDI_S_IWAND : SURF=243 : AREA=    14.405 : ADJACENT=EG_02_4 : ADJ_SURF=36 : FRONT
WALL  =VDI_S_IWAND : SURF=244 : AREA=      6.03 : ADJACENT=EG_04_1 : ADJ_SURF=238 : BACK
WALL  =VDI_S_IWAND : SURF=245 : AREA=      5.36 : ADJACENT=EG_19_21 : ADJ_SURF=118 : FRONT
 REGIME
 GAIN        = G_17_12    : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_17
 HEATING     = HZG_ALL
 CAPACITANCE = 251.813 : VOLUME= 209.844 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  EG_17_2  /  A i r n o d e  EG_17_2
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE EG_17_2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE EG_17_2
WALL  =GROUND_FLOOR : SURF=161 : AREA=     134.2 : BOUNDARY=INPUT 1*TGROUND
WALL  =VDI_S_IWAND : SURF=162 : AREA=     14.74 : ADJACENT=EG_03_2 : ADJ_SURF=232 : BACK
WALL  =VDI_S_IWAND : SURF=163 : AREA=   102.175 : ADJACENT=EG_02_6 : ADJ_SURF=168 : FRONT
WALL  =VDI_S_IWAND : SURF=164 : AREA=     4.355 : ADJACENT=EG_19_33 : ADJ_SURF=253 : FRONT
WALL  =VDI_S_IWAND : SURF=165 : AREA=   102.175 : ADJACENT=EG_02_7 : ADJ_SURF=157 : BACK
WALL  =VDI_S_FUSS : SURF=166 : AREA=     134.2 : ADJACENT=OG_17_2 : ADJ_SURF=391 : FRONT
WALL  =VDI_S_IWAND : SURF=764 : AREA=      4.69 : ADJACENT=EG_19_31 : ADJ_SURF=60 : BACK
WALL  =VDI_S_IWAND : SURF=765 : AREA=     5.695 : ADJACENT=EG_19_32 : ADJ_SURF=186 : FRONT
 REGIME
 GAIN        = G_17_2     : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_17
 HEATING     = HZG_ALL
 CAPACITANCE = 539.484 : VOLUME= 449.57  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  OG_17_11  /  A i r n o d e  OG_17_11
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE OG_17_11
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE OG_17_11
WALL  =VDI_S_IWAND : SURF=359 : AREA=     14.74 : ADJACENT=OG_03_1 : ADJ_SURF=491 : FRONT
WALL  =VDI_S_FUSS : SURF=360 : AREA=     80.96 : ADJACENT=DG_17_11 : ADJ_SURF=536 : FRONT
WALL  =VDI_S_IWAND : SURF=361 : AREA=     61.64 : ADJACENT=OG_02_1 : ADJ_SURF=444 : FRONT
WALL  =VDI_S_IWAND : SURF=362 : AREA=     14.74 : ADJACENT=OG_17_12 : ADJ_SURF=417 : FRONT
WALL  =VDI_S_IWAND : SURF=363 : AREA=     61.64 : ADJACENT=OG_02_4 : ADJ_SURF=431 : FRONT
WALL  =VDI_S_FUSS : SURF=364 : AREA=     80.96 : ADJACENT=EG_17_11 : ADJ_SURF=29 : BACK
 REGIME
 GAIN        = G_17_11    : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_17
 HEATING     = HZG_ALL
 CAPACITANCE = 325.459 : VOLUME= 271.216 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  OG_17_12  /  A i r n o d e  OG_17_12
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE OG_17_12
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE OG_17_12
WALL  =VDI_S_IWAND : SURF=415 : AREA=     24.12 : ADJACENT=OG_02_1 : ADJ_SURF=448 : FRONT
WALL  =VDI_S_IWAND : SURF=416 : AREA=     18.76 : ADJACENT=OG_19_23 : ADJ_SURF=292 : BACK
WALL  =VDI_S_IWAND : SURF=417 : AREA=     14.74 : ADJACENT=OG_17_11 : ADJ_SURF=362 : BACK
WALL  =VDI_S_FUSS : SURF=418 : AREA=     62.64 : ADJACENT=DG_17_12 : ADJ_SURF=616 : FRONT
WALL  =VDI_S_IWAND : SURF=419 : AREA=    23.115 : ADJACENT=OG_02_3 : ADJ_SURF=288 : BACK
WALL  =VDI_S_FUSS : SURF=420 : AREA=     62.64 : ADJACENT=EG_17_12 : ADJ_SURF=15 : BACK
WALL  =VDI_S_IWAND : SURF=421 : AREA=    14.405 : ADJACENT=OG_02_4 : ADJ_SURF=434 : FRONT
WALL  =VDI_S_IWAND : SURF=422 : AREA=      6.03 : ADJACENT=OG_04_1 : ADJ_SURF=506 : FRONT
WALL  =VDI_S_IWAND : SURF=423 : AREA=      5.36 : ADJACENT=OG_19_21 : ADJ_SURF=283 : BACK
 REGIME
 GAIN        = G_17_12    : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_17
 HEATING     = HZG_ALL
 CAPACITANCE = 251.813 : VOLUME= 209.844 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  OG_17_2  /  A i r n o d e  OG_17_2
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE OG_17_2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE OG_17_2
WALL  =VDI_S_FUSS : SURF=391 : AREA=     134.2 : ADJACENT=EG_17_2 : ADJ_SURF=166 : BACK
WALL  =VDI_S_IWAND : SURF=392 : AREA=     14.74 : ADJACENT=OG_03_2 : ADJ_SURF=409 : FRONT
WALL  =VDI_S_IWAND : SURF=393 : AREA=   102.175 : ADJACENT=OG_02_6 : ADJ_SURF=437 : FRONT
WALL  =VDI_S_IWAND : SURF=394 : AREA=     5.695 : ADJACENT=OG_19_32 : ADJ_SURF=466 : FRONT
WALL  =VDI_S_IWAND : SURF=395 : AREA=   102.175 : ADJACENT=OG_02_7 : ADJ_SURF=399 : FRONT
WALL  =VDI_S_FUSS : SURF=396 : AREA=     134.2 : ADJACENT=DG_17_2 : ADJ_SURF=563 : FRONT
WALL  =VDI_S_IWAND : SURF=761 : AREA=      4.69 : ADJACENT=OG_19_31 : ADJ_SURF=382 : BACK
WALL  =VDI_S_IWAND : SURF=762 : AREA=     4.355 : ADJACENT=OG_19_33 : ADJ_SURF=499 : FRONT
 REGIME
 GAIN        = G_17_2     : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_17
 HEATING     = HZG_ALL
 CAPACITANCE = 539.484 : VOLUME= 449.57  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  DG_17_11  /  A i r n o d e  DG_17_11
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE DG_17_11
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE DG_17_11
WALL  =VDI_S_IWAND : SURF=531 : AREA=     14.74 : ADJACENT=DG_03_1 : ADJ_SURF=602 : FRONT
WALL  =VDI_S_DACH : SURF=532 : AREA=     80.96 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL  =VDI_S_IWAND : SURF=533 : AREA=     61.64 : ADJACENT=DG_02_1 : ADJ_SURF=640 : FRONT
WALL  =VDI_S_IWAND : SURF=534 : AREA=     14.74 : ADJACENT=DG_17_12 : ADJ_SURF=613 : FRONT
WALL  =VDI_S_IWAND : SURF=535 : AREA=     61.64 : ADJACENT=DG_02_4 : ADJ_SURF=627 : FRONT
WALL  =VDI_S_FUSS : SURF=536 : AREA=     80.96 : ADJACENT=OG_17_11 : ADJ_SURF=360 : BACK
 REGIME
 GAIN        = G_17_11    : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_17
 HEATING     = HZG_ALL
 CAPACITANCE = 325.459 : VOLUME= 271.216 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  DG_17_12  /  A i r n o d e  DG_17_12
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE DG_17_12
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE DG_17_12
WALL  =VDI_S_IWAND : SURF=611 : AREA=     24.12 : ADJACENT=DG_02_1 : ADJ_SURF=644 : FRONT
WALL  =VDI_S_IWAND : SURF=612 : AREA=     18.76 : ADJACENT=DG_19_23 : ADJ_SURF=693 : FRONT
WALL  =VDI_S_IWAND : SURF=613 : AREA=     14.74 : ADJACENT=DG_17_11 : ADJ_SURF=534 : BACK
WALL  =VDI_S_DACH : SURF=614 : AREA=     62.64 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL  =VDI_S_IWAND : SURF=615 : AREA=    23.115 : ADJACENT=DG_02_3 : ADJ_SURF=689 : FRONT
WALL  =VDI_S_FUSS : SURF=616 : AREA=     62.64 : ADJACENT=OG_17_12 : ADJ_SURF=418 : BACK
WALL  =VDI_S_IWAND : SURF=617 : AREA=    14.405 : ADJACENT=DG_02_4 : ADJ_SURF=630 : FRONT
WALL  =VDI_S_IWAND : SURF=618 : AREA=      6.03 : ADJACENT=DG_04_1 : ADJ_SURF=759 : FRONT
WALL  =VDI_S_IWAND : SURF=619 : AREA=      5.36 : ADJACENT=DG_19_21 : ADJ_SURF=684 : FRONT
 REGIME
 GAIN        = G_17_12    : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_17
 HEATING     = HZG_ALL
 CAPACITANCE = 251.813 : VOLUME= 209.844 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  DG_17_2  /  A i r n o d e  DG_17_2
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE DG_17_2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE DG_17_2
WALL  =VDI_S_FUSS : SURF=563 : AREA=     134.2 : ADJACENT=OG_17_2 : ADJ_SURF=396 : BACK
WALL  =VDI_S_IWAND : SURF=564 : AREA=     14.74 : ADJACENT=DG_03_2 : ADJ_SURF=581 : FRONT
WALL  =VDI_S_IWAND : SURF=565 : AREA=   102.175 : ADJACENT=DG_02_6 : ADJ_SURF=633 : FRONT
WALL  =VDI_S_IWAND : SURF=566 : AREA=     5.695 : ADJACENT=DG_19_32 : ADJ_SURF=743 : FRONT
WALL  =VDI_S_IWAND : SURF=567 : AREA=   102.175 : ADJACENT=DG_02_7 : ADJ_SURF=571 : FRONT
WALL  =VDI_S_DACH : SURF=568 : AREA=     134.2 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL  =VDI_S_IWAND : SURF=760 : AREA=      4.69 : ADJACENT=DG_19_31 : ADJ_SURF=554 : BACK
WALL  =VDI_S_IWAND : SURF=763 : AREA=     4.355 : ADJACENT=DG_19_33 : ADJ_SURF=610 : FRONT
 REGIME
 GAIN        = G_17_2     : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_17
 HEATING     = HZG_ALL
 CAPACITANCE = 539.484 : VOLUME= 449.57  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  EG_19_11  /  A i r n o d e  EG_19_11
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE EG_19_11
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE EG_19_11
WALL  =GROUND_FLOOR : SURF= 49 : AREA=     23.37 : BOUNDARY=INPUT 1*TGROUND
WALL  =VDI_S_AWAND : SURF= 50 : AREA=     2.746 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=775 : AREA=    10.989 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_S
WALL  =VDI_S_FUSS : SURF= 51 : AREA=     23.37 : ADJACENT=OG_19_11 : ADJ_SURF=459 : FRONT
WALL  =VDI_S_IWAND : SURF= 52 : AREA=    13.735 : ADJACENT=EG_19_12 : ADJ_SURF=47 : FRONT
WALL  =VDI_S_IWAND : SURF= 53 : AREA=    19.095 : ADJACENT=EG_16_1 : ADJ_SURF=63 : FRONT
WALL  =VDI_S_IWAND : SURF= 54 : AREA=    19.095 : ADJACENT=EG_03_1 : ADJ_SURF=41 : BACK
 REGIME
 GAIN        = G_19_11    : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 HEATING     = HZG_ALL
 CAPACITANCE = 93.947  : VOLUME= 78.29   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  EG_19_12  /  A i r n o d e  EG_19_12
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE EG_19_12
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE EG_19_12
WALL  =GROUND_FLOOR : SURF= 43 : AREA=     56.61 : BOUNDARY=INPUT 1*TGROUND
WALL  =VDI_S_IWAND : SURF= 44 : AREA=     5.695 : ADJACENT=EG_03_1 : ADJ_SURF=228 : BACK
WALL  =VDI_S_IWAND : SURF= 45 : AREA=     5.695 : ADJACENT=EG_04_2 : ADJ_SURF=239 : FRONT
WALL  =VDI_S_IWAND : SURF= 46 : AREA=      73.7 : ADJACENT=EG_02_5 : ADJ_SURF=94 : FRONT
WALL  =VDI_S_IWAND : SURF= 47 : AREA=    13.735 : ADJACENT=EG_19_11 : ADJ_SURF=52 : BACK
WALL  =VDI_S_FUSS : SURF= 48 : AREA=     56.61 : ADJACENT=OG_19_12 : ADJ_SURF=449 : FRONT
WALL  =VDI_S_IWAND : SURF=246 : AREA=      9.38 : ADJACENT=EG_19_13 : ADJ_SURF=183 : FRONT
WALL  =VDI_S_IWAND : SURF=247 : AREA=    14.238 : ADJACENT=EG_20_1 : ADJ_SURF=84 : FRONT
WALL  =VDI_S_IWAND : SURF=248 : AREA=     24.12 : ADJACENT=EG_16_1 : ADJ_SURF=64 : FRONT
WALL  =VDI_S_IWAND : SURF=249 : AREA=      73.7 : ADJACENT=EG_02_2 : ADJ_SURF=88 : FRONT
WALL  =VDI_S_IWAND : SURF=771 : AREA=    14.238 : ADJACENT=EG_04_31 : ADJ_SURF=68 : FRONT
 REGIME
 GAIN        = G_19_12    : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 HEATING     = HZG_ALL
 CAPACITANCE = 227.572 : VOLUME= 189.644 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  EG_19_13  /  A i r n o d e  EG_19_13
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE EG_19_13
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE EG_19_13
WALL  =GROUND_FLOOR : SURF=179 : AREA=     15.96 : BOUNDARY=INPUT 1*TGROUND
WALL  =VDI_S_FUSS : SURF=180 : AREA=     15.96 : ADJACENT=OG_19_13 : ADJ_SURF=476 : FRONT
WALL  =VDI_S_AWAND : SURF=181 : AREA=     1.875 : EXTERNAL : ORI=N_180_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=783 : AREA=     7.505 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_N
WALL  =VDI_S_IWAND : SURF=182 : AREA=     6.365 : ADJACENT=EG_04_31 : ADJ_SURF=69 : BACK
WALL  =VDI_S_IWAND : SURF=183 : AREA=      9.38 : ADJACENT=EG_19_12 : ADJ_SURF=246 : BACK
WALL  =VDI_S_IWAND : SURF=184 : AREA=    19.095 : ADJACENT=EG_03_1 : ADJ_SURF=229 : BACK
WALL  =VDI_S_IWAND : SURF=250 : AREA=     12.73 : ADJACENT=EG_04_32 : ADJ_SURF=77 : BACK
 REGIME
 GAIN        = G_19_13    : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 HEATING     = HZG_ALL
 CAPACITANCE = 64.159  : VOLUME= 53.466  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  EG_19_21  /  A i r n o d e  EG_19_21
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE EG_19_21
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE EG_19_21
WALL  =GROUND_FLOOR : SURF=103 : AREA=    29.637 : BOUNDARY=INPUT 1*TGROUND
WALL  =VDI_S_IWAND : SURF=104 : AREA=     19.43 : ADJACENT=EG_02_3 : ADJ_SURF=21 : BACK
WALL  =VDI_S_IWAND : SURF=105 : AREA=     8.727 : ADJACENT=EG_19_23 : ADJ_SURF=110 : FRONT
WALL  =VDI_S_IWAND : SURF=106 : AREA=      6.03 : ADJACENT=EG_19_22 : ADJ_SURF=140 : FRONT
WALL  =VDI_S_AWAND : SURF=107 : AREA=     2.681 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=790 : AREA=    10.736 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_W
WALL  =VDI_S_FUSS : SURF=108 : AREA=    29.637 : ADJACENT=OG_19_21 : ADJ_SURF=275 : FRONT
WALL  =VDI_S_IWAND : SURF=116 : AREA=      4.69 : ADJACENT=EG_20_2 : ADJ_SURF=122 : FRONT
WALL  =VDI_S_IWAND : SURF=117 : AREA=     18.76 : ADJACENT=EG_16_2 : ADJ_SURF=144 : FRONT
WALL  =VDI_S_IWAND : SURF=118 : AREA=      5.36 : ADJACENT=EG_17_12 : ADJ_SURF=245 : BACK
 REGIME
 GAIN        = G_19_21    : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 HEATING     = HZG_ALL
 CAPACITANCE = 119.14  : VOLUME= 99.284  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  EG_19_22  /  A i r n o d e  EG_19_22
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE EG_19_22
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE EG_19_22
WALL  =GROUND_FLOOR : SURF=137 : AREA=     14.94 : BOUNDARY=INPUT 1*TGROUND
WALL  =VDI_S_IWAND : SURF=138 : AREA=     7.705 : ADJACENT=EG_20_2 : ADJ_SURF=768 : BACK
WALL  =VDI_S_IWAND : SURF=139 : AREA=    27.805 : ADJACENT=EG_16_2 : ADJ_SURF=148 : FRONT
WALL  =VDI_S_IWAND : SURF=140 : AREA=      6.03 : ADJACENT=EG_19_21 : ADJ_SURF=106 : BACK
WALL  =VDI_S_IWAND : SURF=141 : AREA=      6.03 : ADJACENT=EG_03_2 : ADJ_SURF=234 : FRONT
WALL  =VDI_S_FUSS : SURF=142 : AREA=     14.94 : ADJACENT=OG_19_22 : ADJ_SURF=384 : FRONT
WALL  =VDI_S_IWAND : SURF=251 : AREA=      20.1 : ADJACENT=EG_04_41 : ADJ_SURF=134 : BACK
 REGIME
 GAIN        = G_19_22    : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 HEATING     = HZG_ALL
 CAPACITANCE = 60.059  : VOLUME= 50.049  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  EG_19_23  /  A i r n o d e  EG_19_23
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE EG_19_23
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE EG_19_23
WALL  =GROUND_FLOOR : SURF=109 : AREA=    14.588 : BOUNDARY=INPUT 1*TGROUND
WALL  =VDI_S_IWAND : SURF=110 : AREA=     8.727 : ADJACENT=EG_19_21 : ADJ_SURF=105 : BACK
WALL  =VDI_S_IWAND : SURF=111 : AREA=     18.76 : ADJACENT=EG_17_12 : ADJ_SURF=17 : BACK
WALL  =VDI_S_AWAND : SURF=112 : AREA=     1.743 : EXTERNAL : ORI=E_270_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=786 : AREA=     6.983 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_E
WALL  =VDI_S_IWAND : SURF=113 : AREA=    11.223 : ADJACENT=EG_04_42 : ADJ_SURF=128 : FRONT
WALL  =VDI_S_FUSS : SURF=114 : AREA=    14.588 : ADJACENT=OG_19_23 : ADJ_SURF=290 : FRONT
WALL  =VDI_S_IWAND : SURF=115 : AREA=     7.537 : ADJACENT=EG_20_2 : ADJ_SURF=123 : FRONT
 REGIME
 GAIN        = G_19_23    : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 HEATING     = HZG_ALL
 CAPACITANCE = 58.643  : VOLUME= 48.87   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  EG_19_31  /  A i r n o d e  EG_19_31
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE EG_19_31
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE EG_19_31
WALL  =GROUND_FLOOR : SURF= 55 : AREA=     15.96 : BOUNDARY=INPUT 1*TGROUND
WALL  =VDI_S_IWAND : SURF= 56 : AREA=      9.38 : ADJACENT=EG_19_32 : ADJ_SURF=189 : FRONT
WALL  =VDI_S_FUSS : SURF= 57 : AREA=     15.96 : ADJACENT=OG_19_31 : ADJ_SURF=377 : FRONT
WALL  =VDI_S_IWAND : SURF= 58 : AREA=    19.095 : ADJACENT=EG_20_3 : ADJ_SURF=199 : FRONT
WALL  =VDI_S_AWAND : SURF= 59 : AREA=     1.875 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=804 : AREA=     7.505 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_S
WALL  =VDI_S_IWAND : SURF= 60 : AREA=      4.69 : ADJACENT=EG_17_2 : ADJ_SURF=764 : FRONT
WALL  =VDI_S_IWAND : SURF=252 : AREA=    14.405 : ADJACENT=EG_02_6 : ADJ_SURF=171 : FRONT
 REGIME
 GAIN        = G_19_31    : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 HEATING     = HZG_ALL
 CAPACITANCE = 64.159  : VOLUME= 53.466  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  EG_19_32  /  A i r n o d e  EG_19_32
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE EG_19_32
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE EG_19_32
WALL  =GROUND_FLOOR : SURF=185 : AREA=     44.37 : BOUNDARY=INPUT 1*TGROUND
WALL  =VDI_S_IWAND : SURF=186 : AREA=     5.695 : ADJACENT=EG_17_2 : ADJ_SURF=765 : BACK
WALL  =VDI_S_FUSS : SURF=187 : AREA=     44.37 : ADJACENT=OG_19_32 : ADJ_SURF=465 : FRONT
WALL  =VDI_S_IWAND : SURF=188 : AREA=     18.09 : ADJACENT=EG_04_6 : ADJ_SURF=221 : FRONT
WALL  =VDI_S_IWAND : SURF=189 : AREA=      9.38 : ADJACENT=EG_19_31 : ADJ_SURF=56 : BACK
WALL  =VDI_S_AWAND : SURF=190 : AREA=     1.139 : EXTERNAL : ORI=E_270_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=800 : AREA=     4.556 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_E
WALL  =VDI_S_IWAND : SURF=191 : AREA=     62.98 : ADJACENT=EG_04_5 : ADJ_SURF=204 : FRONT
WALL  =VDI_S_IWAND : SURF=192 : AREA=     31.49 : ADJACENT=EG_02_8 : ADJ_SURF=218 : FRONT
WALL  =VDI_S_IWAND : SURF=193 : AREA=     24.12 : ADJACENT=EG_16_3 : ADJ_SURF=209 : FRONT
WALL  =VDI_S_IWAND : SURF=194 : AREA=    13.735 : ADJACENT=EG_19_33 : ADJ_SURF=177 : BACK
WALL  =VDI_S_IWAND : SURF=195 : AREA=    15.075 : ADJACENT=EG_20_3 : ADJ_SURF=200 : FRONT
 REGIME
 GAIN        = G_19_32    : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 HEATING     = HZG_ALL
 CAPACITANCE = 178.367 : VOLUME= 148.64  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  EG_19_33  /  A i r n o d e  EG_19_33
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE EG_19_33
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE EG_19_33
WALL  =GROUND_FLOOR : SURF=173 : AREA=     23.37 : BOUNDARY=INPUT 1*TGROUND
WALL  =VDI_S_FUSS : SURF=174 : AREA=     23.37 : ADJACENT=OG_19_33 : ADJ_SURF=493 : FRONT
WALL  =VDI_S_AWAND : SURF=175 : AREA=     2.746 : EXTERNAL : ORI=N_180_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=795 : AREA=    10.989 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_N
WALL  =VDI_S_IWAND : SURF=176 : AREA=    19.095 : ADJACENT=EG_16_3 : ADJ_SURF=212 : FRONT
WALL  =VDI_S_IWAND : SURF=177 : AREA=    13.735 : ADJACENT=EG_19_32 : ADJ_SURF=194 : FRONT
WALL  =VDI_S_IWAND : SURF=178 : AREA=     14.74 : ADJACENT=EG_02_7 : ADJ_SURF=158 : BACK
WALL  =VDI_S_IWAND : SURF=253 : AREA=     4.355 : ADJACENT=EG_17_2 : ADJ_SURF=164 : BACK
 REGIME
 GAIN        = G_19_33    : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 HEATING     = HZG_ALL
 CAPACITANCE = 93.947  : VOLUME= 78.289  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  OG_19_11  /  A i r n o d e  OG_19_11
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE OG_19_11
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE OG_19_11
WALL  =VDI_S_FUSS : SURF=459 : AREA=     23.37 : ADJACENT=EG_19_11 : ADJ_SURF=51 : BACK
WALL  =VDI_S_AWAND : SURF=460 : AREA=     2.746 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=834 : AREA=    10.989 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_S
WALL  =VDI_S_FUSS : SURF=461 : AREA=     23.37 : ADJACENT=DG_19_11 : ADJ_SURF=736 : FRONT
WALL  =VDI_S_IWAND : SURF=462 : AREA=    13.735 : ADJACENT=OG_19_12 : ADJ_SURF=453 : BACK
WALL  =VDI_S_IWAND : SURF=463 : AREA=    19.095 : ADJACENT=OG_16_1 : ADJ_SURF=367 : BACK
WALL  =VDI_S_IWAND : SURF=464 : AREA=    19.095 : ADJACENT=OG_03_1 : ADJ_SURF=487 : FRONT
 REGIME
 GAIN        = G_19_11    : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 HEATING     = HZG_ALL
 CAPACITANCE = 93.947  : VOLUME= 78.29   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  OG_19_12  /  A i r n o d e  OG_19_12
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE OG_19_12
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE OG_19_12
WALL  =VDI_S_FUSS : SURF=449 : AREA=     56.61 : ADJACENT=EG_19_12 : ADJ_SURF=48 : BACK
WALL  =VDI_S_IWAND : SURF=450 : AREA=     5.695 : ADJACENT=OG_03_1 : ADJ_SURF=489 : FRONT
WALL  =VDI_S_IWAND : SURF=451 : AREA=     5.695 : ADJACENT=OG_04_2 : ADJ_SURF=273 : BACK
WALL  =VDI_S_IWAND : SURF=452 : AREA=      73.7 : ADJACENT=OG_02_5 : ADJ_SURF=263 : BACK
WALL  =VDI_S_IWAND : SURF=453 : AREA=    13.735 : ADJACENT=OG_19_11 : ADJ_SURF=462 : FRONT
WALL  =VDI_S_FUSS : SURF=454 : AREA=     56.61 : ADJACENT=DG_19_12 : ADJ_SURF=645 : FRONT
WALL  =VDI_S_IWAND : SURF=455 : AREA=      9.38 : ADJACENT=OG_19_13 : ADJ_SURF=480 : FRONT
WALL  =VDI_S_IWAND : SURF=456 : AREA=    14.238 : ADJACENT=OG_20_1 : ADJ_SURF=340 : BACK
WALL  =VDI_S_IWAND : SURF=457 : AREA=     24.12 : ADJACENT=OG_16_1 : ADJ_SURF=368 : BACK
WALL  =VDI_S_IWAND : SURF=458 : AREA=      73.7 : ADJACENT=OG_02_2 : ADJ_SURF=257 : BACK
WALL  =VDI_S_IWAND : SURF=770 : AREA=    14.238 : ADJACENT=OG_04_31 : ADJ_SURF=342 : BACK
 REGIME
 GAIN        = G_19_12    : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 HEATING     = HZG_ALL
 CAPACITANCE = 227.572 : VOLUME= 189.644 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  OG_19_13  /  A i r n o d e  OG_19_13
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE OG_19_13
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE OG_19_13
WALL  =VDI_S_FUSS : SURF=476 : AREA=     15.96 : ADJACENT=EG_19_13 : ADJ_SURF=180 : BACK
WALL  =VDI_S_FUSS : SURF=477 : AREA=     15.96 : ADJACENT=DG_19_13 : ADJ_SURF=587 : FRONT
WALL  =VDI_S_AWAND : SURF=478 : AREA=     1.875 : EXTERNAL : ORI=N_180_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=836 : AREA=     7.505 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_N
WALL  =VDI_S_IWAND : SURF=479 : AREA=     6.365 : ADJACENT=OG_04_31 : ADJ_SURF=343 : BACK
WALL  =VDI_S_IWAND : SURF=480 : AREA=      9.38 : ADJACENT=OG_19_12 : ADJ_SURF=455 : BACK
WALL  =VDI_S_IWAND : SURF=481 : AREA=    19.095 : ADJACENT=OG_03_1 : ADJ_SURF=490 : FRONT
WALL  =VDI_S_IWAND : SURF=482 : AREA=     12.73 : ADJACENT=OG_04_32 : ADJ_SURF=326 : BACK
 REGIME
 GAIN        = G_19_13    : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 HEATING     = HZG_ALL
 CAPACITANCE = 64.159  : VOLUME= 53.466  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  OG_19_21  /  A i r n o d e  OG_19_21
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE OG_19_21
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE OG_19_21
WALL  =VDI_S_FUSS : SURF=275 : AREA=    29.637 : ADJACENT=EG_19_21 : ADJ_SURF=108 : BACK
WALL  =VDI_S_IWAND : SURF=276 : AREA=     19.43 : ADJACENT=OG_02_3 : ADJ_SURF=287 : FRONT
WALL  =VDI_S_IWAND : SURF=277 : AREA=     8.727 : ADJACENT=OG_19_23 : ADJ_SURF=291 : FRONT
WALL  =VDI_S_IWAND : SURF=278 : AREA=      6.03 : ADJACENT=OG_19_22 : ADJ_SURF=387 : FRONT
WALL  =VDI_S_AWAND : SURF=279 : AREA=     2.681 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=812 : AREA=    10.736 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_W
WALL  =VDI_S_FUSS : SURF=280 : AREA=    29.637 : ADJACENT=DG_19_21 : ADJ_SURF=676 : FRONT
WALL  =VDI_S_IWAND : SURF=281 : AREA=      4.69 : ADJACENT=OG_20_2 : ADJ_SURF=300 : FRONT
WALL  =VDI_S_IWAND : SURF=282 : AREA=     18.76 : ADJACENT=OG_16_2 : ADJ_SURF=425 : FRONT
WALL  =VDI_S_IWAND : SURF=283 : AREA=      5.36 : ADJACENT=OG_17_12 : ADJ_SURF=423 : FRONT
 REGIME
 GAIN        = G_19_21    : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 HEATING     = HZG_ALL
 CAPACITANCE = 119.14  : VOLUME= 99.284  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  OG_19_22  /  A i r n o d e  OG_19_22
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE OG_19_22
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE OG_19_22
WALL  =VDI_S_FUSS : SURF=384 : AREA=     14.94 : ADJACENT=EG_19_22 : ADJ_SURF=142 : BACK
WALL  =VDI_S_IWAND : SURF=385 : AREA=     7.705 : ADJACENT=OG_20_2 : ADJ_SURF=767 : BACK
WALL  =VDI_S_IWAND : SURF=386 : AREA=    27.805 : ADJACENT=OG_16_2 : ADJ_SURF=429 : FRONT
WALL  =VDI_S_IWAND : SURF=387 : AREA=      6.03 : ADJACENT=OG_19_21 : ADJ_SURF=278 : BACK
WALL  =VDI_S_IWAND : SURF=388 : AREA=      6.03 : ADJACENT=OG_03_2 : ADJ_SURF=411 : FRONT
WALL  =VDI_S_FUSS : SURF=389 : AREA=     14.94 : ADJACENT=DG_19_22 : ADJ_SURF=556 : FRONT
WALL  =VDI_S_IWAND : SURF=390 : AREA=      20.1 : ADJACENT=OG_04_41 : ADJ_SURF=313 : BACK
 REGIME
 GAIN        = G_19_22    : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 HEATING     = HZG_ALL
 CAPACITANCE = 60.059  : VOLUME= 50.049  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  OG_19_23  /  A i r n o d e  OG_19_23
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE OG_19_23
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE OG_19_23
WALL  =VDI_S_FUSS : SURF=290 : AREA=    14.588 : ADJACENT=EG_19_23 : ADJ_SURF=114 : BACK
WALL  =VDI_S_IWAND : SURF=291 : AREA=     8.727 : ADJACENT=OG_19_21 : ADJ_SURF=277 : BACK
WALL  =VDI_S_IWAND : SURF=292 : AREA=     18.76 : ADJACENT=OG_17_12 : ADJ_SURF=416 : FRONT
WALL  =VDI_S_AWAND : SURF=293 : AREA=     1.743 : EXTERNAL : ORI=E_270_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=814 : AREA=     6.983 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_E
WALL  =VDI_S_IWAND : SURF=294 : AREA=    11.223 : ADJACENT=OG_04_42 : ADJ_SURF=306 : FRONT
WALL  =VDI_S_FUSS : SURF=295 : AREA=    14.588 : ADJACENT=DG_19_23 : ADJ_SURF=691 : FRONT
WALL  =VDI_S_IWAND : SURF=296 : AREA=     7.537 : ADJACENT=OG_20_2 : ADJ_SURF=301 : FRONT
 REGIME
 GAIN        = G_19_23    : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 HEATING     = HZG_ALL
 CAPACITANCE = 58.643  : VOLUME= 48.87   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  OG_19_31  /  A i r n o d e  OG_19_31
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE OG_19_31
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE OG_19_31
WALL  =VDI_S_FUSS : SURF=377 : AREA=     15.96 : ADJACENT=EG_19_31 : ADJ_SURF=57 : BACK
WALL  =VDI_S_IWAND : SURF=378 : AREA=      9.38 : ADJACENT=OG_19_32 : ADJ_SURF=469 : FRONT
WALL  =VDI_S_FUSS : SURF=379 : AREA=     15.96 : ADJACENT=DG_19_31 : ADJ_SURF=549 : FRONT
WALL  =VDI_S_IWAND : SURF=380 : AREA=    19.095 : ADJACENT=OG_20_3 : ADJ_SURF=374 : BACK
WALL  =VDI_S_AWAND : SURF=381 : AREA=     1.875 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=825 : AREA=     7.505 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_S
WALL  =VDI_S_IWAND : SURF=382 : AREA=      4.69 : ADJACENT=OG_17_2 : ADJ_SURF=761 : FRONT
WALL  =VDI_S_IWAND : SURF=383 : AREA=    14.405 : ADJACENT=OG_02_6 : ADJ_SURF=440 : FRONT
 REGIME
 GAIN        = G_19_31    : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 HEATING     = HZG_ALL
 CAPACITANCE = 64.159  : VOLUME= 53.466  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  OG_19_32  /  A i r n o d e  OG_19_32
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE OG_19_32
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE OG_19_32
WALL  =VDI_S_FUSS : SURF=465 : AREA=     44.37 : ADJACENT=EG_19_32 : ADJ_SURF=187 : BACK
WALL  =VDI_S_IWAND : SURF=466 : AREA=     5.695 : ADJACENT=OG_17_2 : ADJ_SURF=394 : BACK
WALL  =VDI_S_FUSS : SURF=467 : AREA=     44.37 : ADJACENT=DG_19_32 : ADJ_SURF=742 : FRONT
WALL  =VDI_S_IWAND : SURF=468 : AREA=     18.09 : ADJACENT=OG_04_6 : ADJ_SURF=348 : BACK
WALL  =VDI_S_IWAND : SURF=469 : AREA=      9.38 : ADJACENT=OG_19_31 : ADJ_SURF=378 : BACK
WALL  =VDI_S_AWAND : SURF=470 : AREA=     1.139 : EXTERNAL : ORI=E_270_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=835 : AREA=     4.556 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_E
WALL  =VDI_S_IWAND : SURF=471 : AREA=     62.98 : ADJACENT=OG_04_5 : ADJ_SURF=355 : BACK
WALL  =VDI_S_IWAND : SURF=472 : AREA=     31.49 : ADJACENT=OG_02_8 : ADJ_SURF=320 : BACK
WALL  =VDI_S_IWAND : SURF=473 : AREA=     24.12 : ADJACENT=OG_16_3 : ADJ_SURF=330 : BACK
WALL  =VDI_S_IWAND : SURF=474 : AREA=    13.735 : ADJACENT=OG_19_33 : ADJ_SURF=497 : FRONT
WALL  =VDI_S_IWAND : SURF=475 : AREA=    15.075 : ADJACENT=OG_20_3 : ADJ_SURF=375 : BACK
 REGIME
 GAIN        = G_19_32    : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 HEATING     = HZG_ALL
 CAPACITANCE = 178.367 : VOLUME= 148.64  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  OG_19_33  /  A i r n o d e  OG_19_33
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE OG_19_33
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE OG_19_33
WALL  =VDI_S_FUSS : SURF=493 : AREA=     23.37 : ADJACENT=EG_19_33 : ADJ_SURF=174 : BACK
WALL  =VDI_S_FUSS : SURF=494 : AREA=     23.37 : ADJACENT=DG_19_33 : ADJ_SURF=604 : FRONT
WALL  =VDI_S_AWAND : SURF=495 : AREA=     2.746 : EXTERNAL : ORI=N_180_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=839 : AREA=    10.989 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_N
WALL  =VDI_S_IWAND : SURF=496 : AREA=    19.095 : ADJACENT=OG_16_3 : ADJ_SURF=333 : BACK
WALL  =VDI_S_IWAND : SURF=497 : AREA=    13.735 : ADJACENT=OG_19_32 : ADJ_SURF=474 : BACK
WALL  =VDI_S_IWAND : SURF=498 : AREA=     14.74 : ADJACENT=OG_02_7 : ADJ_SURF=400 : BACK
WALL  =VDI_S_IWAND : SURF=499 : AREA=     4.355 : ADJACENT=OG_17_2 : ADJ_SURF=762 : BACK
 REGIME
 GAIN        = G_19_33    : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 HEATING     = HZG_ALL
 CAPACITANCE = 93.947  : VOLUME= 78.289  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  DG_19_11  /  A i r n o d e  DG_19_11
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE DG_19_11
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE DG_19_11
WALL  =VDI_S_FUSS : SURF=736 : AREA=     23.37 : ADJACENT=OG_19_11 : ADJ_SURF=461 : BACK
WALL  =VDI_S_AWAND : SURF=737 : AREA=     2.746 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=873 : AREA=    10.989 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_S
WALL  =VDI_S_DACH : SURF=738 : AREA=     23.37 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL  =VDI_S_IWAND : SURF=739 : AREA=    13.735 : ADJACENT=DG_19_12 : ADJ_SURF=649 : BACK
WALL  =VDI_S_IWAND : SURF=740 : AREA=    19.095 : ADJACENT=DG_16_1 : ADJ_SURF=539 : BACK
WALL  =VDI_S_IWAND : SURF=741 : AREA=    19.095 : ADJACENT=DG_03_1 : ADJ_SURF=598 : BACK
 REGIME
 GAIN        = G_19_11    : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 HEATING     = HZG_ALL
 CAPACITANCE = 93.947  : VOLUME= 78.29   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  DG_19_12  /  A i r n o d e  DG_19_12
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE DG_19_12
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE DG_19_12
WALL  =VDI_S_FUSS : SURF=645 : AREA=     56.61 : ADJACENT=OG_19_12 : ADJ_SURF=454 : BACK
WALL  =VDI_S_IWAND : SURF=646 : AREA=     5.695 : ADJACENT=DG_03_1 : ADJ_SURF=600 : BACK
WALL  =VDI_S_IWAND : SURF=647 : AREA=     5.695 : ADJACENT=DG_04_2 : ADJ_SURF=674 : FRONT
WALL  =VDI_S_IWAND : SURF=648 : AREA=      73.7 : ADJACENT=DG_02_5 : ADJ_SURF=664 : FRONT
WALL  =VDI_S_IWAND : SURF=649 : AREA=    13.735 : ADJACENT=DG_19_11 : ADJ_SURF=739 : FRONT
WALL  =VDI_S_DACH : SURF=650 : AREA=     56.61 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL  =VDI_S_IWAND : SURF=651 : AREA=      9.38 : ADJACENT=DG_19_13 : ADJ_SURF=591 : BACK
WALL  =VDI_S_IWAND : SURF=652 : AREA=    14.237 : ADJACENT=DG_20_1 : ADJ_SURF=512 : BACK
WALL  =VDI_S_IWAND : SURF=653 : AREA=     24.12 : ADJACENT=DG_16_1 : ADJ_SURF=540 : BACK
WALL  =VDI_S_IWAND : SURF=654 : AREA=      73.7 : ADJACENT=DG_02_2 : ADJ_SURF=658 : FRONT
WALL  =VDI_S_IWAND : SURF=769 : AREA=    14.237 : ADJACENT=DG_04_31 : ADJ_SURF=514 : BACK
 REGIME
 GAIN        = G_19_12    : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 HEATING     = HZG_ALL
 CAPACITANCE = 227.572 : VOLUME= 189.644 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  DG_19_13  /  A i r n o d e  DG_19_13
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE DG_19_13
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE DG_19_13
WALL  =VDI_S_FUSS : SURF=587 : AREA=     15.96 : ADJACENT=OG_19_13 : ADJ_SURF=477 : BACK
WALL  =VDI_S_DACH : SURF=588 : AREA=     15.96 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL  =VDI_S_AWAND : SURF=589 : AREA=     1.875 : EXTERNAL : ORI=N_180_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=853 : AREA=     7.505 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_N
WALL  =VDI_S_IWAND : SURF=590 : AREA=     6.365 : ADJACENT=DG_04_31 : ADJ_SURF=515 : BACK
WALL  =VDI_S_IWAND : SURF=591 : AREA=      9.38 : ADJACENT=DG_19_12 : ADJ_SURF=651 : FRONT
WALL  =VDI_S_IWAND : SURF=592 : AREA=    19.095 : ADJACENT=DG_03_1 : ADJ_SURF=601 : FRONT
WALL  =VDI_S_IWAND : SURF=593 : AREA=     12.73 : ADJACENT=DG_04_32 : ADJ_SURF=727 : FRONT
 REGIME
 GAIN        = G_19_13    : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 HEATING     = HZG_ALL
 CAPACITANCE = 64.159  : VOLUME= 53.466  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  DG_19_21  /  A i r n o d e  DG_19_21
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE DG_19_21
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE DG_19_21
WALL  =VDI_S_FUSS : SURF=676 : AREA=    29.637 : ADJACENT=OG_19_21 : ADJ_SURF=280 : BACK
WALL  =VDI_S_IWAND : SURF=677 : AREA=     19.43 : ADJACENT=DG_02_3 : ADJ_SURF=688 : FRONT
WALL  =VDI_S_IWAND : SURF=678 : AREA=     8.727 : ADJACENT=DG_19_23 : ADJ_SURF=692 : FRONT
WALL  =VDI_S_IWAND : SURF=679 : AREA=      6.03 : ADJACENT=DG_19_22 : ADJ_SURF=559 : BACK
WALL  =VDI_S_AWAND : SURF=680 : AREA=     2.681 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=866 : AREA=    10.736 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_W
WALL  =VDI_S_DACH : SURF=681 : AREA=    29.637 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL  =VDI_S_IWAND : SURF=682 : AREA=      4.69 : ADJACENT=DG_20_2 : ADJ_SURF=766 : FRONT
WALL  =VDI_S_IWAND : SURF=683 : AREA=     18.76 : ADJACENT=DG_16_2 : ADJ_SURF=621 : BACK
WALL  =VDI_S_IWAND : SURF=684 : AREA=      5.36 : ADJACENT=DG_17_12 : ADJ_SURF=619 : BACK
 REGIME
 GAIN        = G_19_21    : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 HEATING     = HZG_ALL
 CAPACITANCE = 119.14  : VOLUME= 99.284  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  DG_19_22  /  A i r n o d e  DG_19_22
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE DG_19_22
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE DG_19_22
WALL  =VDI_S_FUSS : SURF=556 : AREA=     14.94 : ADJACENT=OG_19_22 : ADJ_SURF=389 : BACK
WALL  =VDI_S_IWAND : SURF=557 : AREA=     7.705 : ADJACENT=DG_20_2 : ADJ_SURF=701 : FRONT
WALL  =VDI_S_IWAND : SURF=558 : AREA=    27.805 : ADJACENT=DG_16_2 : ADJ_SURF=625 : FRONT
WALL  =VDI_S_IWAND : SURF=559 : AREA=      6.03 : ADJACENT=DG_19_21 : ADJ_SURF=679 : FRONT
WALL  =VDI_S_IWAND : SURF=560 : AREA=      6.03 : ADJACENT=DG_03_2 : ADJ_SURF=583 : FRONT
WALL  =VDI_S_DACH : SURF=561 : AREA=     14.94 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL  =VDI_S_IWAND : SURF=562 : AREA=      20.1 : ADJACENT=DG_04_41 : ADJ_SURF=714 : FRONT
 REGIME
 GAIN        = G_19_22    : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 HEATING     = HZG_ALL
 CAPACITANCE = 60.059  : VOLUME= 50.049  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  DG_19_23  /  A i r n o d e  DG_19_23
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE DG_19_23
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE DG_19_23
WALL  =VDI_S_FUSS : SURF=691 : AREA=    14.588 : ADJACENT=OG_19_23 : ADJ_SURF=295 : BACK
WALL  =VDI_S_IWAND : SURF=692 : AREA=     8.727 : ADJACENT=DG_19_21 : ADJ_SURF=678 : BACK
WALL  =VDI_S_IWAND : SURF=693 : AREA=     18.76 : ADJACENT=DG_17_12 : ADJ_SURF=612 : BACK
WALL  =VDI_S_AWAND : SURF=694 : AREA=     1.743 : EXTERNAL : ORI=E_270_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=868 : AREA=     6.983 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_E
WALL  =VDI_S_IWAND : SURF=695 : AREA=    11.222 : ADJACENT=DG_04_42 : ADJ_SURF=707 : FRONT
WALL  =VDI_S_DACH : SURF=696 : AREA=    14.588 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL  =VDI_S_IWAND : SURF=697 : AREA=     7.538 : ADJACENT=DG_20_2 : ADJ_SURF=702 : FRONT
 REGIME
 GAIN        = G_19_23    : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 HEATING     = HZG_ALL
 CAPACITANCE = 58.643  : VOLUME= 48.87   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  DG_19_31  /  A i r n o d e  DG_19_31
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE DG_19_31
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE DG_19_31
WALL  =VDI_S_FUSS : SURF=549 : AREA=     15.96 : ADJACENT=OG_19_31 : ADJ_SURF=379 : BACK
WALL  =VDI_S_IWAND : SURF=550 : AREA=      9.38 : ADJACENT=DG_19_32 : ADJ_SURF=746 : FRONT
WALL  =VDI_S_DACH : SURF=551 : AREA=     15.96 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL  =VDI_S_IWAND : SURF=552 : AREA=    19.095 : ADJACENT=DG_20_3 : ADJ_SURF=546 : BACK
WALL  =VDI_S_AWAND : SURF=553 : AREA=     1.875 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=848 : AREA=     7.505 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_S
WALL  =VDI_S_IWAND : SURF=554 : AREA=      4.69 : ADJACENT=DG_17_2 : ADJ_SURF=760 : FRONT
WALL  =VDI_S_IWAND : SURF=555 : AREA=    14.405 : ADJACENT=DG_02_6 : ADJ_SURF=636 : FRONT
 REGIME
 GAIN        = G_19_31    : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 HEATING     = HZG_ALL
 CAPACITANCE = 64.159  : VOLUME= 53.466  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  DG_19_32  /  A i r n o d e  DG_19_32
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE DG_19_32
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE DG_19_32
WALL  =VDI_S_FUSS : SURF=742 : AREA=     44.37 : ADJACENT=OG_19_32 : ADJ_SURF=467 : BACK
WALL  =VDI_S_IWAND : SURF=743 : AREA=     5.695 : ADJACENT=DG_17_2 : ADJ_SURF=566 : BACK
WALL  =VDI_S_DACH : SURF=744 : AREA=     44.37 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL  =VDI_S_IWAND : SURF=745 : AREA=     18.09 : ADJACENT=DG_04_6 : ADJ_SURF=520 : BACK
WALL  =VDI_S_IWAND : SURF=746 : AREA=      9.38 : ADJACENT=DG_19_31 : ADJ_SURF=550 : BACK
WALL  =VDI_S_AWAND : SURF=747 : AREA=     1.139 : EXTERNAL : ORI=E_270_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=874 : AREA=     4.556 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_E
WALL  =VDI_S_IWAND : SURF=748 : AREA=     62.98 : ADJACENT=DG_04_5 : ADJ_SURF=527 : BACK
WALL  =VDI_S_IWAND : SURF=749 : AREA=     31.49 : ADJACENT=DG_02_8 : ADJ_SURF=721 : BACK
WALL  =VDI_S_IWAND : SURF=750 : AREA=     24.12 : ADJACENT=DG_16_3 : ADJ_SURF=731 : BACK
WALL  =VDI_S_IWAND : SURF=751 : AREA=    13.735 : ADJACENT=DG_19_33 : ADJ_SURF=608 : BACK
WALL  =VDI_S_IWAND : SURF=752 : AREA=    15.075 : ADJACENT=DG_20_3 : ADJ_SURF=547 : BACK
 REGIME
 GAIN        = G_19_32    : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 HEATING     = HZG_ALL
 CAPACITANCE = 178.367 : VOLUME= 148.64  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  DG_19_33  /  A i r n o d e  DG_19_33
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE DG_19_33
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE DG_19_33
WALL  =VDI_S_FUSS : SURF=604 : AREA=     23.37 : ADJACENT=OG_19_33 : ADJ_SURF=494 : BACK
WALL  =VDI_S_DACH : SURF=605 : AREA=     23.37 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL  =VDI_S_AWAND : SURF=606 : AREA=     2.746 : EXTERNAL : ORI=N_180_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=856 : AREA=    10.989 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_N
WALL  =VDI_S_IWAND : SURF=607 : AREA=    19.095 : ADJACENT=DG_16_3 : ADJ_SURF=734 : FRONT
WALL  =VDI_S_IWAND : SURF=608 : AREA=    13.735 : ADJACENT=DG_19_32 : ADJ_SURF=751 : FRONT
WALL  =VDI_S_IWAND : SURF=609 : AREA=     14.74 : ADJACENT=DG_02_7 : ADJ_SURF=572 : BACK
WALL  =VDI_S_IWAND : SURF=610 : AREA=     4.355 : ADJACENT=DG_17_2 : ADJ_SURF=763 : BACK
 REGIME
 GAIN        = G_19_33    : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 HEATING     = HZG_ALL
 CAPACITANCE = 93.947  : VOLUME= 78.289  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  EG_20_1  /  A i r n o d e  EG_20_1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE EG_20_1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE EG_20_1
WALL  =GROUND_FLOOR : SURF= 79 : AREA=     8.075 : BOUNDARY=INPUT 1*TGROUND
WALL  =VDI_S_IWAND : SURF= 80 : AREA=     6.365 : ADJACENT=EG_02_5 : ADJ_SURF=227 : FRONT
WALL  =VDI_S_IWAND : SURF= 81 : AREA=    14.238 : ADJACENT=EG_04_32 : ADJ_SURF=241 : BACK
WALL  =VDI_S_IWAND : SURF= 82 : AREA=     6.365 : ADJACENT=EG_04_31 : ADJ_SURF=70 : BACK
WALL  =VDI_S_FUSS : SURF= 83 : AREA=     8.075 : ADJACENT=OG_20_1 : ADJ_SURF=335 : FRONT
WALL  =VDI_S_IWAND : SURF= 84 : AREA=    14.238 : ADJACENT=EG_19_12 : ADJ_SURF=247 : BACK
 REGIME
 GAIN        = G_20_1     : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_20
 HEATING     = HZG_ALL
 CAPACITANCE = 32.461  : VOLUME= 27.051  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  EG_20_2  /  A i r n o d e  EG_20_2
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE EG_20_2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE EG_20_2
WALL  =GROUND_FLOOR : SURF=119 : AREA=     8.325 : BOUNDARY=INPUT 1*TGROUND
WALL  =VDI_S_IWAND : SURF=120 : AREA=    12.395 : ADJACENT=EG_04_42 : ADJ_SURF=242 : FRONT
WALL  =VDI_S_IWAND : SURF=121 : AREA=     7.537 : ADJACENT=EG_04_41 : ADJ_SURF=135 : FRONT
WALL  =VDI_S_IWAND : SURF=122 : AREA=      4.69 : ADJACENT=EG_19_21 : ADJ_SURF=116 : BACK
WALL  =VDI_S_IWAND : SURF=123 : AREA=     7.537 : ADJACENT=EG_19_23 : ADJ_SURF=115 : BACK
WALL  =VDI_S_FUSS : SURF=124 : AREA=     8.325 : ADJACENT=OG_20_2 : ADJ_SURF=297 : FRONT
WALL  =VDI_S_IWAND : SURF=768 : AREA=     7.705 : ADJACENT=EG_19_22 : ADJ_SURF=138 : FRONT
 REGIME
 GAIN        = G_20_2     : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_20
 HEATING     = HZG_ALL
 CAPACITANCE = 33.466  : VOLUME= 27.889  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  EG_20_3  /  A i r n o d e  EG_20_3
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE EG_20_3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE EG_20_3
WALL  =GROUND_FLOOR : SURF=196 : AREA=     25.65 : BOUNDARY=INPUT 1*TGROUND
WALL  =VDI_S_IWAND : SURF=197 : AREA=    19.095 : ADJACENT=EG_04_5 : ADJ_SURF=206 : FRONT
WALL  =VDI_S_FUSS : SURF=198 : AREA=     25.65 : ADJACENT=OG_20_3 : ADJ_SURF=371 : FRONT
WALL  =VDI_S_IWAND : SURF=199 : AREA=    19.095 : ADJACENT=EG_19_31 : ADJ_SURF=58 : BACK
WALL  =VDI_S_IWAND : SURF=200 : AREA=    15.075 : ADJACENT=EG_19_32 : ADJ_SURF=195 : BACK
WALL  =VDI_S_AWAND : SURF=201 : AREA=     3.023 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=805 : AREA=    12.052 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_S
 REGIME
 GAIN        = G_20_3     : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_20
 HEATING     = HZG_ALL
 CAPACITANCE = 103.113 : VOLUME= 85.928  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  OG_20_1  /  A i r n o d e  OG_20_1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE OG_20_1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE OG_20_1
WALL  =VDI_S_FUSS : SURF=335 : AREA=     8.075 : ADJACENT=EG_20_1 : ADJ_SURF=83 : BACK
WALL  =VDI_S_IWAND : SURF=336 : AREA=     6.365 : ADJACENT=OG_02_5 : ADJ_SURF=266 : BACK
WALL  =VDI_S_IWAND : SURF=337 : AREA=    14.238 : ADJACENT=OG_04_32 : ADJ_SURF=328 : BACK
WALL  =VDI_S_IWAND : SURF=338 : AREA=     6.365 : ADJACENT=OG_04_31 : ADJ_SURF=344 : FRONT
WALL  =VDI_S_FUSS : SURF=339 : AREA=     8.075 : ADJACENT=DG_20_1 : ADJ_SURF=507 : FRONT
WALL  =VDI_S_IWAND : SURF=340 : AREA=    14.238 : ADJACENT=OG_19_12 : ADJ_SURF=456 : FRONT
 REGIME
 GAIN        = G_20_1     : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_20
 HEATING     = HZG_ALL
 CAPACITANCE = 32.461  : VOLUME= 27.051  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  OG_20_2  /  A i r n o d e  OG_20_2
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE OG_20_2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE OG_20_2
WALL  =VDI_S_FUSS : SURF=297 : AREA=     8.325 : ADJACENT=EG_20_2 : ADJ_SURF=124 : BACK
WALL  =VDI_S_IWAND : SURF=298 : AREA=    12.395 : ADJACENT=OG_04_42 : ADJ_SURF=309 : FRONT
WALL  =VDI_S_IWAND : SURF=299 : AREA=     7.537 : ADJACENT=OG_04_41 : ADJ_SURF=314 : FRONT
WALL  =VDI_S_IWAND : SURF=300 : AREA=      4.69 : ADJACENT=OG_19_21 : ADJ_SURF=281 : BACK
WALL  =VDI_S_IWAND : SURF=301 : AREA=     7.537 : ADJACENT=OG_19_23 : ADJ_SURF=296 : BACK
WALL  =VDI_S_FUSS : SURF=302 : AREA=     8.325 : ADJACENT=DG_20_2 : ADJ_SURF=698 : FRONT
WALL  =VDI_S_IWAND : SURF=767 : AREA=     7.705 : ADJACENT=OG_19_22 : ADJ_SURF=385 : FRONT
 REGIME
 GAIN        = G_20_2     : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_20
 HEATING     = HZG_ALL
 CAPACITANCE = 33.467  : VOLUME= 27.889  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  OG_20_3  /  A i r n o d e  OG_20_3
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE OG_20_3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE OG_20_3
WALL  =VDI_S_FUSS : SURF=371 : AREA=     25.65 : ADJACENT=EG_20_3 : ADJ_SURF=198 : BACK
WALL  =VDI_S_IWAND : SURF=372 : AREA=    19.095 : ADJACENT=OG_04_5 : ADJ_SURF=357 : BACK
WALL  =VDI_S_FUSS : SURF=373 : AREA=     25.65 : ADJACENT=DG_20_3 : ADJ_SURF=543 : FRONT
WALL  =VDI_S_IWAND : SURF=374 : AREA=    19.095 : ADJACENT=OG_19_31 : ADJ_SURF=380 : FRONT
WALL  =VDI_S_IWAND : SURF=375 : AREA=    15.075 : ADJACENT=OG_19_32 : ADJ_SURF=475 : FRONT
WALL  =VDI_S_AWAND : SURF=376 : AREA=     3.023 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=824 : AREA=    12.052 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_S
 REGIME
 GAIN        = G_20_3     : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_20
 HEATING     = HZG_ALL
 CAPACITANCE = 103.113 : VOLUME= 85.928  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  DG_20_1  /  A i r n o d e  DG_20_1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE DG_20_1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE DG_20_1
WALL  =VDI_S_FUSS : SURF=507 : AREA=     8.075 : ADJACENT=OG_20_1 : ADJ_SURF=339 : BACK
WALL  =VDI_S_IWAND : SURF=508 : AREA=     6.365 : ADJACENT=DG_02_5 : ADJ_SURF=667 : FRONT
WALL  =VDI_S_IWAND : SURF=509 : AREA=    14.237 : ADJACENT=DG_04_32 : ADJ_SURF=729 : FRONT
WALL  =VDI_S_IWAND : SURF=510 : AREA=     6.365 : ADJACENT=DG_04_31 : ADJ_SURF=516 : FRONT
WALL  =VDI_S_DACH : SURF=511 : AREA=     8.075 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL  =VDI_S_IWAND : SURF=512 : AREA=    14.237 : ADJACENT=DG_19_12 : ADJ_SURF=652 : FRONT
 REGIME
 GAIN        = G_20_1     : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_20
 HEATING     = HZG_ALL
 CAPACITANCE = 32.461  : VOLUME= 27.051  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  DG_20_2  /  A i r n o d e  DG_20_2
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE DG_20_2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE DG_20_2
WALL  =VDI_S_FUSS : SURF=698 : AREA=     8.325 : ADJACENT=OG_20_2 : ADJ_SURF=302 : BACK
WALL  =VDI_S_IWAND : SURF=699 : AREA=    12.395 : ADJACENT=DG_04_42 : ADJ_SURF=710 : FRONT
WALL  =VDI_S_IWAND : SURF=700 : AREA=     7.538 : ADJACENT=DG_04_41 : ADJ_SURF=715 : FRONT
WALL  =VDI_S_IWAND : SURF=701 : AREA=     7.705 : ADJACENT=DG_19_22 : ADJ_SURF=557 : BACK
WALL  =VDI_S_IWAND : SURF=702 : AREA=     7.538 : ADJACENT=DG_19_23 : ADJ_SURF=697 : BACK
WALL  =VDI_S_DACH : SURF=703 : AREA=     8.325 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL  =VDI_S_IWAND : SURF=766 : AREA=      4.69 : ADJACENT=DG_19_21 : ADJ_SURF=682 : BACK
 REGIME
 GAIN        = G_20_2     : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_20
 HEATING     = HZG_ALL
 CAPACITANCE = 33.467  : VOLUME= 27.889  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  DG_20_3  /  A i r n o d e  DG_20_3
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE DG_20_3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE DG_20_3
WALL  =VDI_S_FUSS : SURF=543 : AREA=     25.65 : ADJACENT=OG_20_3 : ADJ_SURF=373 : BACK
WALL  =VDI_S_IWAND : SURF=544 : AREA=    19.095 : ADJACENT=DG_04_5 : ADJ_SURF=529 : BACK
WALL  =VDI_S_DACH : SURF=545 : AREA=     25.65 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL  =VDI_S_IWAND : SURF=546 : AREA=    19.095 : ADJACENT=DG_19_31 : ADJ_SURF=552 : FRONT
WALL  =VDI_S_IWAND : SURF=547 : AREA=    15.075 : ADJACENT=DG_19_32 : ADJ_SURF=752 : FRONT
WALL  =VDI_S_AWAND : SURF=548 : AREA=     3.023 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=DIN_EN_18599_SSV_2FACH : SURF=847 : AREA=    12.052 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : ESHADE=INPUT 1*VS_S
 REGIME
 GAIN        = G_20_3     : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFI_0,5
 VENTILATION = VENT_20
 HEATING     = HZG_ALL
 CAPACITANCE = 103.113 : VOLUME= 85.927  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  O u t p u t s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
OUTPUTS
 TRANSFER : TIMEBASE=1.000
 DEFAULT
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  E n d
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
END

_EXTENSION_WINPOOL_START_
WINDOW 4.1  DOE-2 Data File : Multi Band Calculation
Unit System : SI
Name        : TRNSYS15 WINDOW LIB
Desc        : Pilkington OPTITHERM S Besch.#3 4/16/4
Window ID   : 12003
Tilt        : 90.0
Glazings    : 2
Frame       : 11 TRNSYS WIN - 1        2.270
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1600.0 mm
Total Width : 1250.0 mm
Glass Height: 1460.3 mm
Glass Width : 1110.3 mm
Mullion     : None
Gap        Thick   Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     16.0 0.01620  5.000  2.110  6.300  1.780 -0.0060  0.680 0.00066
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.485 0.485 0.483 0.480 0.474 0.462 0.434 0.361 0.189 0.000 0.434
Abs1  0.137 0.138 0.140 0.144 0.149 0.155 0.161 0.165 0.162 0.000 0.151
Abs2  0.109 0.109 0.109 0.110 0.110 0.108 0.103 0.089 0.061 0.000 0.102
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.269 0.269 0.268 0.267 0.267 0.275 0.302 0.384 0.588 1.000 0.303
Rbsol 0.314 0.314 0.314 0.314 0.315 0.321 0.342 0.409 0.593 1.000 0.344
Tvis  0.769 0.768 0.766 0.759 0.745 0.713 0.640 0.489 0.236 0.000 0.663
Rfvis 0.129 0.129 0.129 0.132 0.142 0.170 0.241 0.396 0.664 1.000 0.216
Rbvis 0.138 0.118 0.118 0.120 0.129 0.154 0.218 0.359 0.606 1.000 0.197
SHGC  0.586 0.585 0.584 0.581 0.575 0.562 0.531 0.446 0.249 0.000 0.529
SC: 0.58
Layer ID#         4046     4061        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.040        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-C     ) 225.0    225.0        0        0        0        0
Spectral File     None     None     None     None     None     None
Overall and Center of Glass Ig U-values (W/m2-C)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-C)
0        0.00  12.25  3.24  7.55  1.33 1.33  1.01 1.01  1.03 1.03  1.14 1.14
0        6.71  25.47  3.21  7.58  1.40 1.40  1.03 1.03  1.06 1.06  1.18 1.18
783        0.00  12.25  3.38  7.34  1.38 1.38  1.09 1.09  1.10 1.10  1.15 1.15
783        6.71  25.47  3.29  7.09  1.46 1.46  1.16 1.16  1.12 1.12  1.16 1.16
WINDOW 4.1  DOE-2 Data File : Multi Band Calculation
Unit System : SI
Name        : TRNSYS15 WINDOW LIB
Desc        : Luxguard Neutral 52, Argon, 1.2 6/16/6
Window ID   : 15004
Tilt        : 90.0
Glazings    : 2
Frame       : 11 TRNSYS WIN - 1        2.270
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1600.0 mm
Total Width : 1250.0 mm
Glass Height: 1460.3 mm
Glass Width : 1110.3 mm
Mullion     : None
Gap        Thick   Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     16.0 0.01620  5.000  2.110  6.300  1.780 -0.0060  0.680 0.00066
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.323 0.325 0.320 0.313 0.303 0.286 0.249 0.180 0.081 0.000 0.266
Abs1  0.473 0.478 0.484 0.487 0.486 0.485 0.489 0.478 0.372 0.001 0.473
Abs2  0.043 0.044 0.044 0.045 0.046 0.046 0.045 0.039 0.028 0.000 0.043
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.161 0.154 0.152 0.155 0.165 0.183 0.217 0.303 0.520 0.999 0.207
Rbsol 0.165 0.160 0.159 0.161 0.171 0.193 0.242 0.358 0.587 1.000 0.226
Tvis  0.491 0.494 0.487 0.478 0.466 0.441 0.385 0.279 0.129 0.000 0.410
Rfvis 0.124 0.117 0.115 0.118 0.129 0.149 0.188 0.283 0.509 0.999 0.176
Rbvis 0.120 0.113 0.112 0.117 0.131 0.160 0.224 0.369 0.638 1.000 0.200
SHGC  0.389 0.392 0.387 0.381 0.373 0.356 0.318 0.243 0.127 0.000 0.333
SC: 0.39
Layer ID#         3221     3202        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.100    0.840        0        0        0        0
Thickness(mm)      6.0      6.0        0        0        0        0
Cond(W/m2-C     ) 150.0    150.0        0        0        0        0
Spectral File     None     None     None     None     None     None
Overall and Center of Glass Ig U-values (W/m2-C)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-C)
0        0.00  12.25  3.24  7.60  1.45 1.45  1.19 1.19  1.22 1.22  1.34 1.34
0        6.71  25.47  3.21  7.62  1.52 1.52  1.23 1.23  1.26 1.26  1.39 1.39
783        0.00  12.25  3.67  6.76  1.30 1.30  1.34 1.34  1.48 1.48  1.64 1.64
783        6.71  25.47  3.45  6.74  1.44 1.44  1.31 1.31  1.40 1.40  1.59 1.59
*** END OF LIBRARY ***
***************************************************************************************************
*WinID   Description                              Design         U-Value g-value T-sol Rf-sol T-vis
***************************************************************************************************
 12003   Pilkington OPTITHERM S Besch.#3 4/16/4   4/16/4           1.06  0.586  0.485  0.269  0.769
 15004   Luxguard Neutral 52, Argon, 1.2 6/16/6   6/16/6           1.26  0.389  0.323  0.161  0.491
_EXTENSION_WINPOOL_END_

_EXTENSION_BuildingGeometry_START_
vertex 1 5.800000000000 6.200000000000 0.000000000000
vertex 2 5.800000000000 0.000000000000 0.000000000000
vertex 3 0.000000000000 0.000000000000 0.000000000000
vertex 4 0.000000000000 6.200000000000 0.000000000000
vertex 5 5.800000000000 6.200000000000 3.350000000000
vertex 6 0.000000000000 6.200000000000 3.350000000000
vertex 7 0.000000000000 0.000000000000 3.350000000000
vertex 8 5.800000000000 0.000000000000 3.350000000000
vertex 9 0.000000000000 5.890000000000 3.164000000000
vertex 10 0.000000000000 5.890000000000 0.186000000000
vertex 11 0.000000000000 0.310000000000 0.186000000000
vertex 12 0.000000000000 0.310000000000 3.164000000000
vertex 13 5.800000000000 4.400000000000 0.000000000000
vertex 14 5.800000000000 4.400000000000 3.350000000000
vertex 15 0.290000000000 0.000000000000 3.164000000000
vertex 16 0.290000000000 0.000000000000 0.186000000000
vertex 17 5.510000000000 0.000000000000 0.186000000000
vertex 18 5.510000000000 0.000000000000 3.164000000000
vertex 19 31.400000000000 4.400000000000 0.000000000000
vertex 20 31.400000000000 0.000000000000 0.000000000000
vertex 21 31.400000000000 0.000000000000 3.350000000000
vertex 22 7.080000000000 0.000000000000 3.164000000000
vertex 23 7.080000000000 0.000000000000 0.186000000000
vertex 24 30.120000000000 0.000000000000 0.186000000000
vertex 25 30.120000000000 0.000000000000 3.164000000000
vertex 26 31.400000000000 4.400000000000 3.350000000000
vertex 27 13.000000000000 4.400000000000 0.000000000000
vertex 28 13.000000000000 4.400000000000 3.350000000000
vertex 29 13.000000000000 13.100000000000 0.000000000000
vertex 30 5.800000000000 13.100000000000 0.000000000000
vertex 31 5.800000000000 13.100000000000 3.350000000000
vertex 32 13.000000000000 13.100000000000 3.350000000000
vertex 33 13.000000000000 8.800000000000 0.000000000000
vertex 34 13.000000000000 8.800000000000 3.350000000000
vertex 35 7.400000000000 13.100000000000 0.000000000000
vertex 36 7.400000000000 13.100000000000 3.350000000000
vertex 37 0.000000000000 13.100000000000 0.000000000000
vertex 38 0.000000000000 13.100000000000 3.350000000000
vertex 39 0.000000000000 12.770000000000 3.164000000000
vertex 40 0.000000000000 12.770000000000 0.186000000000
vertex 41 0.000000000000 6.530000000000 0.186000000000
vertex 42 0.000000000000 6.530000000000 3.164000000000
vertex 43 31.400000000000 8.800000000000 0.000000000000
vertex 44 31.400000000000 8.800000000000 3.350000000000
vertex 45 31.400000000000 13.100000000000 0.000000000000
vertex 46 31.400000000000 13.100000000000 3.350000000000
vertex 47 30.480000000000 13.100000000000 3.164000000000
vertex 48 30.480000000000 13.100000000000 0.186000000000
vertex 49 13.920000000000 13.100000000000 0.186000000000
vertex 50 13.920000000000 13.100000000000 3.164000000000
vertex 51 61.900000000000 13.100000000000 0.000000000000
vertex 52 61.900000000000 0.000000000000 0.000000000000
vertex 53 61.900000000000 0.000000000000 3.350000000000
vertex 54 32.925000000000 0.000000000000 3.164000000000
vertex 55 32.925000000000 0.000000000000 0.186000000000
vertex 56 60.375000000000 0.000000000000 0.186000000000
vertex 57 60.375000000000 0.000000000000 3.164000000000
vertex 58 61.900000000000 13.100000000000 3.350000000000
vertex 59 60.375000000000 13.100000000000 3.164000000000
vertex 60 60.375000000000 13.100000000000 0.186000000000
vertex 61 32.925000000000 13.100000000000 0.186000000000
vertex 62 32.925000000000 13.100000000000 3.164000000000
vertex 63 61.900000000000 5.700000000000 0.000000000000
vertex 64 61.900000000000 5.700000000000 3.350000000000
vertex 65 61.900000000000 7.400000000000 0.000000000000
vertex 66 61.900000000000 7.400000000000 3.350000000000
vertex 67 66.000000000000 5.700000000000 0.000000000000
vertex 68 66.000000000000 0.000000000000 0.000000000000
vertex 69 66.000000000000 0.000000000000 3.350000000000
vertex 70 62.105000000000 0.000000000000 3.164000000000
vertex 71 62.105000000000 0.000000000000 0.186000000000
vertex 72 65.795000000000 0.000000000000 0.186000000000
vertex 73 65.795000000000 0.000000000000 3.164000000000
vertex 74 66.000000000000 5.700000000000 3.350000000000
vertex 75 95.200000000000 7.400000000000 0.000000000000
vertex 76 95.200000000000 5.700000000000 0.000000000000
vertex 77 95.200000000000 5.700000000000 3.350000000000
vertex 78 95.200000000000 7.400000000000 3.350000000000
vertex 79 73.200000000000 7.400000000000 0.000000000000
vertex 80 73.200000000000 7.400000000000 3.350000000000
vertex 81 64.700000000000 7.400000000000 3.350000000000
vertex 82 64.700000000000 7.400000000000 0.000000000000
vertex 83 68.950000000000 7.400000000000 0.000000000000
vertex 84 68.950000000000 7.400000000000 3.350000000000
vertex 85 73.200000000000 5.700000000000 0.000000000000
vertex 86 73.200000000000 5.700000000000 3.350000000000
vertex 87 64.700000000000 31.104988000000 0.000000000000
vertex 88 64.700000000000 25.404988000000 0.000000000000
vertex 89 61.900000000000 25.404988000000 0.000000000000
vertex 90 61.900000000000 31.104988000000 0.000000000000
vertex 91 64.700000000000 31.104988000000 3.350000000000
vertex 92 61.900000000000 31.104988000000 3.350000000000
vertex 93 61.900000000000 25.404988000000 3.350000000000
vertex 94 64.700000000000 25.404988000000 3.350000000000
vertex 95 62.040000000000 25.404988000000 3.164000000000
vertex 96 62.040000000000 25.404988000000 0.186000000000
vertex 97 64.560000000000 25.404988000000 0.186000000000
vertex 98 64.560000000000 25.404988000000 3.164000000000
vertex 99 61.900000000000 29.704988000000 0.000000000000
vertex 100 61.900000000000 29.704988000000 3.350000000000
vertex 101 73.200000000000 0.000000000000 0.000000000000
vertex 102 73.200000000000 0.000000000000 3.350000000000
vertex 103 66.360000000000 0.000000000000 3.164000000000
vertex 104 66.360000000000 0.000000000000 0.186000000000
vertex 105 72.840000000000 0.000000000000 0.186000000000
vertex 106 72.840000000000 0.000000000000 3.164000000000
vertex 107 68.950000000000 9.300000000000 0.000000000000
vertex 108 64.700000000000 9.300000000000 0.000000000000
vertex 109 64.700000000000 9.300000000000 3.350000000000
vertex 110 68.950000000000 9.300000000000 3.350000000000
vertex 111 73.200000000000 13.100000000000 0.000000000000
vertex 112 73.200000000000 9.300000000000 0.000000000000
vertex 113 64.700000000000 13.100000000000 0.000000000000
vertex 114 64.700000000000 13.100000000000 3.350000000000
vertex 115 73.200000000000 9.300000000000 3.350000000000
vertex 116 73.200000000000 13.100000000000 3.350000000000
vertex 117 72.775000000000 13.100000000000 3.164000000000
vertex 118 72.775000000000 13.100000000000 0.186000000000
vertex 119 65.125000000000 13.100000000000 0.186000000000
vertex 120 65.125000000000 13.100000000000 3.164000000000
vertex 121 95.200000000000 0.000000000000 0.000000000000
vertex 122 95.200000000000 0.000000000000 3.350000000000
vertex 123 74.300000000000 0.000000000000 3.164000000000
vertex 124 74.300000000000 0.000000000000 0.186000000000
vertex 125 94.100000000000 0.000000000000 0.186000000000
vertex 126 94.100000000000 0.000000000000 3.164000000000
vertex 127 95.200000000000 13.100000000000 0.000000000000
vertex 128 95.200000000000 13.100000000000 3.350000000000
vertex 129 94.100000000000 13.100000000000 3.164000000000
vertex 130 94.100000000000 13.100000000000 0.186000000000
vertex 131 74.300000000000 13.100000000000 0.186000000000
vertex 132 74.300000000000 13.100000000000 3.164000000000
vertex 133 100.000000000000 13.100000000000 0.000000000000
vertex 134 100.000000000000 0.000000000000 0.000000000000
vertex 135 100.000000000000 0.000000000000 3.350000000000
vertex 136 100.000000000000 13.100000000000 3.350000000000
vertex 137 100.000000000000 0.655000000000 3.164000000000
vertex 138 100.000000000000 0.655000000000 0.186000000000
vertex 139 100.000000000000 12.445000000000 0.186000000000
vertex 140 100.000000000000 12.445000000000 3.164000000000
vertex 141 95.440000000000 0.000000000000 3.164000000000
vertex 142 95.440000000000 0.000000000000 0.186000000000
vertex 143 99.760000000000 0.000000000000 0.186000000000
vertex 144 99.760000000000 0.000000000000 3.164000000000
vertex 145 99.600000000000 13.100000000000 3.164000000000
vertex 146 99.600000000000 13.100000000000 0.186000000000
vertex 147 95.440000000000 13.100000000000 0.186000000000
vertex 148 95.440000000000 13.100000000000 3.164000000000
vertex 149 7.400000000000 17.104988441443 0.000000000000
vertex 150 0.000000000000 17.104988441443 0.000000000000
vertex 151 7.400000000000 15.704988441443 0.000000000000
vertex 152 7.400000000000 15.704988441443 3.350000000000
vertex 153 7.400000000000 17.104988441443 3.350000000000
vertex 154 5.600000000000 17.104988441443 0.000000000000
vertex 155 5.600000000000 17.104988441443 3.350000000000
vertex 156 0.000000000000 17.104988441443 3.350000000000
vertex 157 0.000000000000 16.904988441443 3.164000000000
vertex 158 0.000000000000 16.904988441443 0.186000000000
vertex 159 0.000000000000 13.300000000000 0.186000000000
vertex 160 0.000000000000 13.300000000000 3.164000000000
vertex 161 13.000000000000 15.704988441443 0.000000000000
vertex 162 13.000000000000 15.704988441443 3.350000000000
vertex 163 13.000000000000 13.230000000000 3.164000000000
vertex 164 13.000000000000 13.230000000000 0.186000000000
vertex 165 13.000000000000 15.574988441443 0.186000000000
vertex 166 13.000000000000 15.574988441443 3.164000000000
vertex 167 9.650000000000 15.704988441443 0.000000000000
vertex 168 9.650000000000 15.704988441443 3.350000000000
vertex 169 9.650000000000 19.404988441443 0.000000000000
vertex 170 7.400000000000 19.404988441443 0.000000000000
vertex 171 9.650000000000 19.404988441443 3.350000000000
vertex 172 7.400000000000 19.404988441443 3.350000000000
vertex 173 7.400000000000 17.104988000000 3.350000000000
vertex 174 7.400000000000 17.104988000000 0.000000000000
vertex 175 13.000000000000 25.404988400058 0.000000000000
vertex 176 9.650000000000 25.404988400058 0.000000000000
vertex 177 13.000000000000 25.404988400058 3.350000000000
vertex 178 13.000000000000 16.189988441443 3.164000000000
vertex 179 13.000000000000 16.189988441443 0.186000000000
vertex 180 13.000000000000 24.919988400058 0.186000000000
vertex 181 13.000000000000 24.919988400058 3.164000000000
vertex 182 9.650000000000 25.404988400058 3.350000000000
vertex 183 9.650000000000 25.404988441443 0.000000000000
vertex 184 7.400000000000 25.404988441443 0.000000000000
vertex 185 9.650000000000 25.404988441443 3.350000000000
vertex 186 7.400000000000 25.404988441443 3.350000000000
vertex 187 5.600000000000 17.104988000000 0.000000000000
vertex 188 5.600000000000 25.404988441443 0.000000000000
vertex 189 5.600000000000 25.404988441443 3.350000000000
vertex 190 5.600000000000 17.104988000000 3.350000000000
vertex 191 5.600000000000 25.404988000000 0.000000000000
vertex 192 0.000000000000 25.404988000000 0.000000000000
vertex 193 0.000000000000 25.404988000000 3.350000000000
vertex 194 0.000000000000 24.989988000000 3.164000000000
vertex 195 0.000000000000 24.989988000000 0.186000000000
vertex 196 0.000000000000 17.519988441443 0.186000000000
vertex 197 0.000000000000 17.519988441443 3.164000000000
vertex 198 5.600000000000 25.404988000000 3.350000000000
vertex 199 31.400000000000 38.504988000000 0.000000000000
vertex 200 31.400000000000 25.404988000000 0.000000000000
vertex 201 0.000000000000 38.504988000000 0.000000000000
vertex 202 0.000000000000 38.504988000000 3.350000000000
vertex 203 31.400000000000 25.404988000000 3.350000000000
vertex 204 31.400000000000 38.504988000000 3.350000000000
vertex 205 31.400000000000 29.704988000000 0.000000000000
vertex 206 31.400000000000 29.704988000000 3.350000000000
vertex 207 5.600000000000 25.404988220721 3.350000000000
vertex 208 29.830000000000 38.504988000000 3.164000000000
vertex 209 29.830000000000 38.504988000000 0.186000000000
vertex 210 1.570000000000 38.504988000000 0.186000000000
vertex 211 1.570000000000 38.504988000000 3.164000000000
vertex 212 0.000000000000 37.849988000000 3.164000000000
vertex 213 0.000000000000 37.849988000000 0.186000000000
vertex 214 0.000000000000 26.059988000000 0.186000000000
vertex 215 0.000000000000 26.059988000000 3.164000000000
vertex 216 31.400000000000 34.104988000000 0.000000000000
vertex 217 31.400000000000 34.104988000000 3.350000000000
vertex 218 13.000000000000 25.404988441443 0.000000000000
vertex 219 13.000000000000 25.404988389941 3.350000000000
vertex 220 13.875000000000 25.404988408800 3.164000000000
vertex 221 13.875000000000 25.404988408800 0.186000000000
vertex 222 30.525000000001 25.404988032643 0.186000000000
vertex 223 30.525000000001 25.404988032643 3.164000000000
vertex 224 61.900000000000 38.504988000000 0.000000000000
vertex 225 61.900000000000 34.104988000000 0.000000000000
vertex 226 61.900000000000 34.104988000000 3.350000000000
vertex 227 61.900000000000 38.504988000000 3.350000000000
vertex 228 60.375000000000 38.504988000000 3.164000000000
vertex 229 60.375000000000 38.504988000000 0.186000000000
vertex 230 32.925000000000 38.504988000000 0.186000000000
vertex 231 32.925000000000 38.504988000000 3.164000000000
vertex 232 61.900000000000 32.804988000000 3.350000000000
vertex 233 61.900000000000 32.804988000000 0.000000000000
vertex 234 32.925000000000 25.404988000000 3.164000000000
vertex 235 32.925000000000 25.404988000000 0.186000000000
vertex 236 60.375000000000 25.404988000000 0.186000000000
vertex 237 60.375000000000 25.404988000000 3.164000000000
vertex 238 66.000000000000 38.504988000000 0.000000000000
vertex 239 66.000000000000 32.804988000000 0.000000000000
vertex 240 66.000000000000 32.804988000000 3.350000000000
vertex 241 66.000000000000 38.504988000000 3.350000000000
vertex 242 65.795000000000 38.504988000000 3.164000000000
vertex 243 65.795000000000 38.504988000000 0.186000000000
vertex 244 62.105000000000 38.504988000000 0.186000000000
vertex 245 62.105000000000 38.504988000000 3.164000000000
vertex 246 64.560000000000 13.100000000000 3.164000000000
vertex 247 64.560000000000 13.100000000000 0.186000000000
vertex 248 62.040000000000 13.100000000000 0.186000000000
vertex 249 62.040000000000 13.100000000000 3.164000000000
vertex 250 88.000000000000 32.804988000000 0.000000000000
vertex 251 88.000000000000 31.104988000000 0.000000000000
vertex 252 88.000000000000 31.104988000000 3.350000000000
vertex 253 88.000000000000 32.804988000000 3.350000000000
vertex 254 82.600000000000 32.804988000000 0.000000000000
vertex 255 82.600000000000 32.804988000000 3.350000000000
vertex 256 88.000000000000 31.189988000000 3.164000000000
vertex 257 88.000000000000 31.189988000000 0.186000000000
vertex 258 88.000000000000 32.719988000000 0.186000000000
vertex 259 88.000000000000 32.719988000000 3.164000000000
vertex 260 69.200000000000 31.104988000000 3.350000000000
vertex 261 69.200000000000 31.104988000000 0.000000000000
vertex 262 73.200000000000 32.804988000000 0.000000000000
vertex 263 73.200000000000 32.804988000000 3.350000000000
vertex 264 69.200000000000 25.404988000000 0.000000000000
vertex 265 69.200000000000 25.404988000000 3.350000000000
vertex 266 64.925000000000 25.404988000000 3.164000000000
vertex 267 64.925000000000 25.404988000000 0.186000000000
vertex 268 68.972000000000 25.404988000000 0.186000000000
vertex 269 68.972000000000 25.404988000000 3.164000000000
vertex 270 88.000000000000 25.404988000000 0.000000000000
vertex 271 88.000000000000 25.404988000000 3.350000000000
vertex 272 70.140000000000 25.404988000000 3.164000000000
vertex 273 70.140000000000 25.404988000000 0.186000000000
vertex 274 87.060000000000 25.404988000000 0.186000000000
vertex 275 87.060000000000 25.404988000000 3.164000000000
vertex 276 88.000000000000 25.689988200029 3.164000000000
vertex 277 88.000000000000 25.689988200029 0.186000000000
vertex 278 88.000000000000 30.819988000000 0.186000000000
vertex 279 88.000000000000 30.819988000000 3.164000000000
vertex 280 73.200000000000 38.504988000000 0.000000000000
vertex 281 73.200000000000 38.504988000000 3.350000000000
vertex 282 72.840000000000 38.504988000000 3.164000000000
vertex 283 72.840000000000 38.504988000000 0.186000000000
vertex 284 66.360000000000 38.504988000000 0.186000000000
vertex 285 66.360000000000 38.504988000000 3.164000000000
vertex 286 82.600000000000 38.504988000000 0.000000000000
vertex 287 82.600000000000 38.504988000000 3.350000000000
vertex 288 82.130000000000 38.504988000000 3.164000000000
vertex 289 82.130000000000 38.504988000000 0.186000000000
vertex 290 73.670000000000 38.504988000000 0.186000000000
vertex 291 73.670000000000 38.504988000000 3.164000000000
vertex 292 88.000000000000 38.504988000000 0.000000000000
vertex 293 88.000000000000 38.504988000000 3.350000000000
vertex 294 88.000000000000 33.089988000000 3.164000000000
vertex 295 88.000000000000 33.089988000000 0.186000000000
vertex 296 88.000000000000 38.219988000000 0.186000000000
vertex 297 88.000000000000 38.219988000000 3.164000000000
vertex 298 87.730000000000 38.504988000000 3.164000000000
vertex 299 87.730000000000 38.504988000000 0.186000000000
vertex 300 82.870000000000 38.504988000000 0.186000000000
vertex 301 82.870000000000 38.504988000000 3.164000000000
vertex 302 95.200000000000 0.000000000000 6.700000000000
vertex 303 95.200000000000 5.700000000000 6.700000000000
vertex 304 73.200000000000 5.700000000000 6.700000000000
vertex 305 73.200000000000 0.000000000000 6.700000000000
vertex 306 74.300000000000 0.000000000000 6.514000000000
vertex 307 74.300000000000 0.000000000000 3.536000000000
vertex 308 94.100000000000 0.000000000000 3.536000000000
vertex 309 94.100000000000 0.000000000000 6.514000000000
vertex 310 73.200000000000 13.100000000000 6.700000000000
vertex 311 73.200000000000 7.400000000000 6.700000000000
vertex 312 95.200000000000 7.400000000000 6.700000000000
vertex 313 95.200000000000 13.100000000000 6.700000000000
vertex 314 94.100000000000 13.100000000000 6.514000000000
vertex 315 94.100000000000 13.100000000000 3.536000000000
vertex 316 74.300000000000 13.100000000000 3.536000000000
vertex 317 74.300000000000 13.100000000000 6.514000000000
vertex 318 73.200000000000 9.300000000000 6.700000000000
vertex 319 100.000000000000 0.000000000000 6.700000000000
vertex 320 100.000000000000 13.100000000000 6.700000000000
vertex 321 100.000000000000 0.655000000000 6.514000000000
vertex 322 100.000000000000 0.655000000000 3.536000000000
vertex 323 100.000000000000 12.445000000000 3.536000000000
vertex 324 100.000000000000 12.445000000000 6.514000000000
vertex 325 95.440000000000 0.000000000000 6.514000000000
vertex 326 95.440000000000 0.000000000000 3.536000000000
vertex 327 99.760000000000 0.000000000000 3.536000000000
vertex 328 99.760000000000 0.000000000000 6.514000000000
vertex 329 99.600000000000 13.100000000000 6.514000000000
vertex 330 99.600000000000 13.100000000000 3.536000000000
vertex 331 95.440000000000 13.100000000000 3.536000000000
vertex 332 95.440000000000 13.100000000000 6.514000000000
vertex 333 0.000000000000 13.100000000000 6.700000000000
vertex 334 5.800000000000 13.100000000000 6.700000000000
vertex 335 7.400000000000 13.100000000000 6.700000000000
vertex 336 7.400000000000 15.704988441443 6.700000000000
vertex 337 7.400000000000 17.104988441443 6.700000000000
vertex 338 5.600000000000 17.104988441443 6.700000000000
vertex 339 0.000000000000 17.104988441443 6.700000000000
vertex 340 0.000000000000 16.904988441443 6.514000000000
vertex 341 0.000000000000 16.904988441443 3.536000000000
vertex 342 0.000000000000 13.300000000000 3.536000000000
vertex 343 0.000000000000 13.300000000000 6.514000000000
vertex 344 0.000000000000 6.200000000000 6.700000000000
vertex 345 0.000000000000 12.770000000000 6.514000000000
vertex 346 0.000000000000 12.770000000000 3.536000000000
vertex 347 0.000000000000 6.530000000000 3.536000000000
vertex 348 0.000000000000 6.530000000000 6.514000000000
vertex 349 5.800000000000 6.200000000000 6.700000000000
vertex 350 13.000000000000 13.100000000000 6.700000000000
vertex 351 13.000000000000 15.704988441443 6.700000000000
vertex 352 13.000000000000 13.230000000000 6.514000000000
vertex 353 13.000000000000 13.230000000000 3.536000000000
vertex 354 13.000000000000 15.574988441443 3.536000000000
vertex 355 13.000000000000 15.574988441443 6.514000000000
vertex 356 9.650000000000 15.704988441443 6.700000000000
vertex 357 9.650000000000 19.404988441443 6.700000000000
vertex 358 7.400000000000 19.404988441443 6.700000000000
vertex 359 7.400000000000 17.104988000000 6.700000000000
vertex 360 13.000000000000 25.404988400058 6.700000000000
vertex 361 13.000000000000 16.189988441443 6.514000000000
vertex 362 13.000000000000 16.189988441443 3.536000000000
vertex 363 13.000000000000 24.919988400058 3.536000000000
vertex 364 13.000000000000 24.919988400058 6.514000000000
vertex 365 9.650000000000 25.404988400058 6.700000000000
vertex 366 9.650000000000 25.404988441443 6.700000000000
vertex 367 7.400000000000 25.404988441443 6.700000000000
vertex 368 73.200000000000 38.504988000000 6.700000000000
vertex 369 73.200000000000 32.804988000000 6.700000000000
vertex 370 82.600000000000 32.804988000000 6.700000000000
vertex 371 82.600000000000 38.504988000000 6.700000000000
vertex 372 82.130000000000 38.504988000000 6.514000000000
vertex 373 82.130000000000 38.504988000000 3.536000000000
vertex 374 73.670000000000 38.504988000000 3.536000000000
vertex 375 73.670000000000 38.504988000000 6.514000000000
vertex 376 64.700000000000 13.100000000000 6.700000000000
vertex 377 64.700000000000 9.300000000000 6.700000000000
vertex 378 68.950000000000 9.300000000000 6.700000000000
vertex 379 72.775000000000 13.100000000000 6.514000000000
vertex 380 72.775000000000 13.100000000000 3.536000000000
vertex 381 65.125000000000 13.100000000000 3.536000000000
vertex 382 65.125000000000 13.100000000000 6.514000000000
vertex 383 66.000000000000 32.804988000000 6.700000000000
vertex 384 66.000000000000 38.504988000000 6.700000000000
vertex 385 72.840000000000 38.504988000000 6.514000000000
vertex 386 72.840000000000 38.504988000000 3.536000000000
vertex 387 66.360000000000 38.504988000000 3.536000000000
vertex 388 66.360000000000 38.504988000000 6.514000000000
vertex 389 68.950000000000 7.400000000000 6.700000000000
vertex 390 64.700000000000 7.400000000000 6.700000000000
vertex 391 88.000000000000 32.804988000000 6.700000000000
vertex 392 88.000000000000 38.504988000000 6.700000000000
vertex 393 88.000000000000 33.089988000000 6.514000000000
vertex 394 88.000000000000 33.089988000000 3.536000000000
vertex 395 88.000000000000 38.219988000000 3.536000000000
vertex 396 88.000000000000 38.219988000000 6.514000000000
vertex 397 87.730000000000 38.504988000000 6.514000000000
vertex 398 87.730000000000 38.504988000000 3.536000000000
vertex 399 82.870000000000 38.504988000000 3.536000000000
vertex 400 82.870000000000 38.504988000000 6.514000000000
vertex 401 69.200000000000 31.104988000000 6.700000000000
vertex 402 69.200000000000 25.404988000000 6.700000000000
vertex 403 88.000000000000 25.404988000000 6.700000000000
vertex 404 88.000000000000 31.104988000000 6.700000000000
vertex 405 70.140000000000 25.404988000000 6.514000000000
vertex 406 70.140000000000 25.404988000000 3.536000000000
vertex 407 87.060000000000 25.404988000000 3.536000000000
vertex 408 87.060000000000 25.404988000000 6.514000000000
vertex 409 88.000000000000 25.689988200029 6.514000000000
vertex 410 88.000000000000 25.689988200029 3.536000000000
vertex 411 88.000000000000 30.819988000000 3.536000000000
vertex 412 88.000000000000 30.819988000000 6.514000000000
vertex 413 31.400000000000 4.400000000000 6.700000000000
vertex 414 31.400000000000 8.800000000000 6.700000000000
vertex 415 13.000000000000 8.800000000000 6.700000000000
vertex 416 13.000000000000 4.400000000000 6.700000000000
vertex 417 66.000000000000 5.700000000000 6.700000000000
vertex 418 66.000000000000 0.000000000000 6.700000000000
vertex 419 66.360000000000 0.000000000000 6.514000000000
vertex 420 66.360000000000 0.000000000000 3.536000000000
vertex 421 72.840000000000 0.000000000000 3.536000000000
vertex 422 72.840000000000 0.000000000000 6.514000000000
vertex 423 64.700000000000 31.104988000000 6.700000000000
vertex 424 64.700000000000 25.404988000000 6.700000000000
vertex 425 64.925000000000 25.404988000000 6.514000000000
vertex 426 64.925000000000 25.404988000000 3.536000000000
vertex 427 68.972000000000 25.404988000000 3.536000000000
vertex 428 68.972000000000 25.404988000000 6.514000000000
vertex 429 61.900000000000 31.104988000000 6.700000000000
vertex 430 61.900000000000 25.404988000000 6.700000000000
vertex 431 62.040000000000 25.404988000000 6.514000000000
vertex 432 62.040000000000 25.404988000000 3.536000000000
vertex 433 64.560000000000 25.404988000000 3.536000000000
vertex 434 64.560000000000 25.404988000000 6.514000000000
vertex 435 61.900000000000 29.704988000000 6.700000000000
vertex 436 5.600000000000 25.404988441443 6.700000000000
vertex 437 5.600000000000 17.104988000000 6.700000000000
vertex 438 31.400000000000 34.104988000000 6.700000000000
vertex 439 31.400000000000 29.704988000000 6.700000000000
vertex 440 61.900000000000 32.804988000000 6.700000000000
vertex 441 61.900000000000 34.104988000000 6.700000000000
vertex 442 31.400000000000 38.504988000000 6.700000000000
vertex 443 61.900000000000 38.504988000000 6.700000000000
vertex 444 60.375000000000 38.504988000000 6.514000000000
vertex 445 60.375000000000 38.504988000000 3.536000000000
vertex 446 32.925000000000 38.504988000000 3.536000000000
vertex 447 32.925000000000 38.504988000000 6.514000000000
vertex 448 0.000000000000 38.504988000000 6.700000000000
vertex 449 0.000000000000 25.404988000000 6.700000000000
vertex 450 31.400000000000 25.404988000000 6.700000000000
vertex 451 5.600000000000 25.404988220721 6.700000000000
vertex 452 29.830000000000 38.504988000000 6.514000000000
vertex 453 29.830000000000 38.504988000000 3.536000000000
vertex 454 1.570000000000 38.504988000000 3.536000000000
vertex 455 1.570000000000 38.504988000000 6.514000000000
vertex 456 0.000000000000 37.849988000000 6.514000000000
vertex 457 0.000000000000 37.849988000000 3.536000000000
vertex 458 0.000000000000 26.059988000000 3.536000000000
vertex 459 0.000000000000 26.059988000000 6.514000000000
vertex 460 13.000000000000 25.404988441443 3.350000000000
vertex 461 13.000000000000 25.404988389941 6.700000000000
vertex 462 13.875000000000 25.404988434551 6.514000000000
vertex 463 13.875000000000 25.404988434551 3.536000000000
vertex 464 30.525000000001 25.404988058394 3.536000000000
vertex 465 30.525000000001 25.404988058394 6.514000000000
vertex 466 5.800000000000 4.400000000000 6.700000000000
vertex 467 0.000000000000 24.989988000000 6.514000000000
vertex 468 0.000000000000 24.989988000000 3.536000000000
vertex 469 0.000000000000 17.519988441443 3.536000000000
vertex 470 0.000000000000 17.519988441443 6.514000000000
vertex 471 5.600000000000 25.404988000000 6.700000000000
vertex 472 31.400000000000 13.100000000000 6.700000000000
vertex 473 30.480000000000 13.100000000000 6.514000000000
vertex 474 30.480000000000 13.100000000000 3.536000000000
vertex 475 13.920000000000 13.100000000000 3.536000000000
vertex 476 13.920000000000 13.100000000000 6.514000000000
vertex 477 32.925000000000 25.404988000000 6.514000000000
vertex 478 32.925000000000 25.404988000000 3.536000000000
vertex 479 60.375000000000 25.404988000000 3.536000000000
vertex 480 60.375000000000 25.404988000000 6.514000000000
vertex 481 5.800000000000 0.000000000000 6.700000000000
vertex 482 31.400000000000 0.000000000000 6.700000000000
vertex 483 7.080000000000 0.000000000000 6.514000000000
vertex 484 7.080000000000 0.000000000000 3.536000000000
vertex 485 30.120000000000 0.000000000000 3.536000000000
vertex 486 30.120000000000 0.000000000000 6.514000000000
vertex 487 61.900000000000 7.400000000000 6.700000000000
vertex 488 61.900000000000 5.700000000000 6.700000000000
vertex 489 61.900000000000 0.000000000000 6.700000000000
vertex 490 62.105000000000 0.000000000000 6.514000000000
vertex 491 62.105000000000 0.000000000000 3.536000000000
vertex 492 65.795000000000 0.000000000000 3.536000000000
vertex 493 65.795000000000 0.000000000000 6.514000000000
vertex 494 88.000000000000 31.189988000000 6.514000000000
vertex 495 88.000000000000 31.189988000000 3.536000000000
vertex 496 88.000000000000 32.719988000000 3.536000000000
vertex 497 88.000000000000 32.719988000000 6.514000000000
vertex 498 61.900000000000 13.100000000000 6.700000000000
vertex 499 64.560000000000 13.100000000000 6.514000000000
vertex 500 64.560000000000 13.100000000000 3.536000000000
vertex 501 62.040000000000 13.100000000000 3.536000000000
vertex 502 62.040000000000 13.100000000000 6.514000000000
vertex 503 32.925000000000 0.000000000000 6.514000000000
vertex 504 32.925000000000 0.000000000000 3.536000000000
vertex 505 60.375000000000 0.000000000000 3.536000000000
vertex 506 60.375000000000 0.000000000000 6.514000000000
vertex 507 60.375000000000 13.100000000000 6.514000000000
vertex 508 60.375000000000 13.100000000000 3.536000000000
vertex 509 32.925000000000 13.100000000000 3.536000000000
vertex 510 32.925000000000 13.100000000000 6.514000000000
vertex 511 65.795000000000 38.504988000000 6.514000000000
vertex 512 65.795000000000 38.504988000000 3.536000000000
vertex 513 62.105000000000 38.504988000000 3.536000000000
vertex 514 62.105000000000 38.504988000000 6.514000000000
vertex 515 0.000000000000 0.000000000000 6.700000000000
vertex 516 0.290000000000 0.000000000000 6.514000000000
vertex 517 0.290000000000 0.000000000000 3.536000000000
vertex 518 5.510000000000 0.000000000000 3.536000000000
vertex 519 5.510000000000 0.000000000000 6.514000000000
vertex 520 0.000000000000 5.890000000000 6.514000000000
vertex 521 0.000000000000 5.890000000000 3.536000000000
vertex 522 0.000000000000 0.310000000000 3.536000000000
vertex 523 0.000000000000 0.310000000000 6.514000000000
vertex 524 73.200000000000 7.400000000000 10.050000000000
vertex 525 73.200000000000 9.300000000000 10.050000000000
vertex 526 68.950000000000 9.300000000000 10.050000000000
vertex 527 68.950000000000 7.400000000000 10.050000000000
vertex 528 64.700000000000 7.400000000000 10.050000000000
vertex 529 64.700000000000 9.300000000000 10.050000000000
vertex 530 82.600000000000 32.804988000000 10.050000000000
vertex 531 88.000000000000 32.804988000000 10.050000000000
vertex 532 88.000000000000 38.504988000000 10.050000000000
vertex 533 88.000000000000 33.089988000000 9.864000000000
vertex 534 88.000000000000 33.089988000000 6.886000000000
vertex 535 88.000000000000 38.219988000000 6.886000000000
vertex 536 88.000000000000 38.219988000000 9.864000000000
vertex 537 82.600000000000 38.504988000000 10.050000000000
vertex 538 87.730000000000 38.504988000000 9.864000000000
vertex 539 87.730000000000 38.504988000000 6.886000000000
vertex 540 82.870000000000 38.504988000000 6.886000000000
vertex 541 82.870000000000 38.504988000000 9.864000000000
vertex 542 69.200000000000 31.104988000000 10.050000000000
vertex 543 69.200000000000 25.404988000000 10.050000000000
vertex 544 88.000000000000 25.404988000000 10.050000000000
vertex 545 88.000000000000 31.104988000000 10.050000000000
vertex 546 70.140000000000 25.404988000000 9.864000000000
vertex 547 70.140000000000 25.404988000000 6.886000000000
vertex 548 87.060000000000 25.404988000000 6.886000000000
vertex 549 87.060000000000 25.404988000000 9.864000000000
vertex 550 88.000000000000 25.689988200029 9.864000000000
vertex 551 88.000000000000 25.689988200029 6.886000000000
vertex 552 88.000000000000 30.819988000000 6.886000000000
vertex 553 88.000000000000 30.819988000000 9.864000000000
vertex 554 31.400000000000 4.400000000000 10.050000000000
vertex 555 31.400000000000 8.800000000000 10.050000000000
vertex 556 13.000000000000 8.800000000000 10.050000000000
vertex 557 13.000000000000 4.400000000000 10.050000000000
vertex 558 73.200000000000 0.000000000000 10.050000000000
vertex 559 73.200000000000 5.700000000000 10.050000000000
vertex 560 66.000000000000 5.700000000000 10.050000000000
vertex 561 66.000000000000 0.000000000000 10.050000000000
vertex 562 66.360000000000 0.000000000000 9.864000000000
vertex 563 66.360000000000 0.000000000000 6.886000000000
vertex 564 72.840000000000 0.000000000000 6.886000000000
vertex 565 72.840000000000 0.000000000000 9.864000000000
vertex 566 64.700000000000 31.104988000000 10.050000000000
vertex 567 64.700000000000 25.404988000000 10.050000000000
vertex 568 64.925000000000 25.404988000000 9.864000000000
vertex 569 64.925000000000 25.404988000000 6.886000000000
vertex 570 68.972000000000 25.404988000000 6.886000000000
vertex 571 68.972000000000 25.404988000000 9.864000000000
vertex 572 61.900000000000 31.104988000000 10.050000000000
vertex 573 61.900000000000 25.404988000000 10.050000000000
vertex 574 62.040000000000 25.404988000000 9.864000000000
vertex 575 62.040000000000 25.404988000000 6.886000000000
vertex 576 64.560000000000 25.404988000000 6.886000000000
vertex 577 64.560000000000 25.404988000000 9.864000000000
vertex 578 61.900000000000 29.704988000000 10.050000000000
vertex 579 7.400000000000 17.104988000000 10.050000000000
vertex 580 7.400000000000 19.404988441443 10.050000000000
vertex 581 5.600000000000 25.404988441443 10.050000000000
vertex 582 5.600000000000 17.104988000000 10.050000000000
vertex 583 7.400000000000 25.404988441443 10.050000000000
vertex 584 31.400000000000 34.104988000000 10.050000000000
vertex 585 31.400000000000 29.704988000000 10.050000000000
vertex 586 61.900000000000 32.804988000000 10.050000000000
vertex 587 61.900000000000 34.104988000000 10.050000000000
vertex 588 31.400000000000 38.504988000000 10.050000000000
vertex 589 61.900000000000 38.504988000000 10.050000000000
vertex 590 60.375000000000 38.504988000000 9.864000000000
vertex 591 60.375000000000 38.504988000000 6.886000000000
vertex 592 32.925000000000 38.504988000000 6.886000000000
vertex 593 32.925000000000 38.504988000000 9.864000000000
vertex 594 0.000000000000 38.504988000000 10.050000000000
vertex 595 0.000000000000 25.404988000000 10.050000000000
vertex 596 31.400000000000 25.404988000000 10.050000000000
vertex 597 5.600000000000 25.404988220721 10.050000000000
vertex 598 29.830000000000 38.504988000000 9.864000000000
vertex 599 29.830000000000 38.504988000000 6.886000000000
vertex 600 1.570000000000 38.504988000000 6.886000000000
vertex 601 1.570000000000 38.504988000000 9.864000000000
vertex 602 0.000000000000 37.849988000000 9.864000000000
vertex 603 0.000000000000 37.849988000000 6.886000000000
vertex 604 0.000000000000 26.059988000000 6.886000000000
vertex 605 0.000000000000 26.059988000000 9.864000000000
vertex 606 9.650000000000 25.404988400058 10.050000000000
vertex 607 13.000000000000 25.404988441443 6.700000000000
vertex 608 13.000000000000 25.404988389941 10.050000000000
vertex 609 13.875000000000 25.404988460302 9.864000000000
vertex 610 13.875000000000 25.404988460302 6.886000000000
vertex 611 30.525000000001 25.404988084145 6.886000000000
vertex 612 30.525000000001 25.404988084145 9.864000000000
vertex 613 61.900000000000 13.100000000000 10.050000000000
vertex 614 61.900000000000 7.400000000000 10.050000000000
vertex 615 64.700000000000 13.100000000000 10.050000000000
vertex 616 64.560000000000 13.100000000000 9.864000000000
vertex 617 64.560000000000 13.100000000000 6.886000000000
vertex 618 62.040000000000 13.100000000000 6.886000000000
vertex 619 62.040000000000 13.100000000000 9.864000000000
vertex 620 31.400000000000 0.000000000000 10.050000000000
vertex 621 61.900000000000 0.000000000000 10.050000000000
vertex 622 32.925000000000 0.000000000000 9.864000000000
vertex 623 32.925000000000 0.000000000000 6.886000000000
vertex 624 60.375000000000 0.000000000000 6.886000000000
vertex 625 60.375000000000 0.000000000000 9.864000000000
vertex 626 31.400000000000 13.100000000000 10.050000000000
vertex 627 60.375000000000 13.100000000000 9.864000000000
vertex 628 60.375000000000 13.100000000000 6.886000000000
vertex 629 32.925000000000 13.100000000000 6.886000000000
vertex 630 32.925000000000 13.100000000000 9.864000000000
vertex 631 61.900000000000 5.700000000000 10.050000000000
vertex 632 66.000000000000 32.804988000000 10.050000000000
vertex 633 66.000000000000 38.504988000000 10.050000000000
vertex 634 65.795000000000 38.504988000000 9.864000000000
vertex 635 65.795000000000 38.504988000000 6.886000000000
vertex 636 62.105000000000 38.504988000000 6.886000000000
vertex 637 62.105000000000 38.504988000000 9.864000000000
vertex 638 5.800000000000 4.400000000000 10.050000000000
vertex 639 13.000000000000 13.100000000000 10.050000000000
vertex 640 7.400000000000 13.100000000000 10.050000000000
vertex 641 5.800000000000 13.100000000000 10.050000000000
vertex 642 5.800000000000 6.200000000000 10.050000000000
vertex 643 0.000000000000 17.104988441443 10.050000000000
vertex 644 5.600000000000 17.104988441443 10.050000000000
vertex 645 0.000000000000 24.989988000000 9.864000000000
vertex 646 0.000000000000 24.989988000000 6.886000000000
vertex 647 0.000000000000 17.519988441443 6.886000000000
vertex 648 0.000000000000 17.519988441443 9.864000000000
vertex 649 5.600000000000 25.404988000000 10.050000000000
vertex 650 30.480000000000 13.100000000000 9.864000000000
vertex 651 30.480000000000 13.100000000000 6.886000000000
vertex 652 13.920000000000 13.100000000000 6.886000000000
vertex 653 13.920000000000 13.100000000000 9.864000000000
vertex 654 32.925000000000 25.404988000000 9.864000000000
vertex 655 32.925000000000 25.404988000000 6.886000000000
vertex 656 60.375000000000 25.404988000000 6.886000000000
vertex 657 60.375000000000 25.404988000000 9.864000000000
vertex 658 5.800000000000 0.000000000000 10.050000000000
vertex 659 7.080000000000 0.000000000000 9.864000000000
vertex 660 7.080000000000 0.000000000000 6.886000000000
vertex 661 30.120000000000 0.000000000000 6.886000000000
vertex 662 30.120000000000 0.000000000000 9.864000000000
vertex 663 95.200000000000 5.700000000000 10.050000000000
vertex 664 95.200000000000 7.400000000000 10.050000000000
vertex 665 95.200000000000 0.000000000000 10.050000000000
vertex 666 74.300000000000 0.000000000000 9.864000000000
vertex 667 74.300000000000 0.000000000000 6.886000000000
vertex 668 94.100000000000 0.000000000000 6.886000000000
vertex 669 94.100000000000 0.000000000000 9.864000000000
vertex 670 73.200000000000 13.100000000000 10.050000000000
vertex 671 95.200000000000 13.100000000000 10.050000000000
vertex 672 94.100000000000 13.100000000000 9.864000000000
vertex 673 94.100000000000 13.100000000000 6.886000000000
vertex 674 74.300000000000 13.100000000000 6.886000000000
vertex 675 74.300000000000 13.100000000000 9.864000000000
vertex 676 100.000000000000 0.000000000000 10.050000000000
vertex 677 100.000000000000 13.100000000000 10.050000000000
vertex 678 100.000000000000 0.655000000000 9.864000000000
vertex 679 100.000000000000 0.655000000000 6.886000000000
vertex 680 100.000000000000 12.445000000000 6.886000000000
vertex 681 100.000000000000 12.445000000000 9.864000000000
vertex 682 95.440000000000 0.000000000000 9.864000000000
vertex 683 95.440000000000 0.000000000000 6.886000000000
vertex 684 99.760000000000 0.000000000000 6.886000000000
vertex 685 99.760000000000 0.000000000000 9.864000000000
vertex 686 99.600000000000 13.100000000000 9.864000000000
vertex 687 99.600000000000 13.100000000000 6.886000000000
vertex 688 95.440000000000 13.100000000000 6.886000000000
vertex 689 95.440000000000 13.100000000000 9.864000000000
vertex 690 0.000000000000 13.100000000000 10.050000000000
vertex 691 7.400000000000 15.704988441443 10.050000000000
vertex 692 7.400000000000 17.104988441443 10.050000000000
vertex 693 0.000000000000 16.904988441443 9.864000000000
vertex 694 0.000000000000 16.904988441443 6.886000000000
vertex 695 0.000000000000 13.300000000000 6.886000000000
vertex 696 0.000000000000 13.300000000000 9.864000000000
vertex 697 0.000000000000 6.200000000000 10.050000000000
vertex 698 0.000000000000 12.770000000000 9.864000000000
vertex 699 0.000000000000 12.770000000000 6.886000000000
vertex 700 0.000000000000 6.530000000000 6.886000000000
vertex 701 0.000000000000 6.530000000000 9.864000000000
vertex 702 13.000000000000 15.704988441443 10.050000000000
vertex 703 13.000000000000 13.230000000000 9.864000000000
vertex 704 13.000000000000 13.230000000000 6.886000000000
vertex 705 13.000000000000 15.574988441443 6.886000000000
vertex 706 13.000000000000 15.574988441443 9.864000000000
vertex 707 9.650000000000 15.704988441443 10.050000000000
vertex 708 9.650000000000 19.404988441443 10.050000000000
vertex 709 13.000000000000 25.404988400058 10.050000000000
vertex 710 13.000000000000 16.189988441443 9.864000000000
vertex 711 13.000000000000 16.189988441443 6.886000000000
vertex 712 13.000000000000 24.919988400058 6.886000000000
vertex 713 13.000000000000 24.919988400058 9.864000000000
vertex 714 9.650000000000 25.404988441443 10.050000000000
vertex 715 73.200000000000 38.504988000000 10.050000000000
vertex 716 73.200000000000 32.804988000000 10.050000000000
vertex 717 82.130000000000 38.504988000000 9.864000000000
vertex 718 82.130000000000 38.504988000000 6.886000000000
vertex 719 73.670000000000 38.504988000000 6.886000000000
vertex 720 73.670000000000 38.504988000000 9.864000000000
vertex 721 72.775000000000 13.100000000000 9.864000000000
vertex 722 72.775000000000 13.100000000000 6.886000000000
vertex 723 65.125000000000 13.100000000000 6.886000000000
vertex 724 65.125000000000 13.100000000000 9.864000000000
vertex 725 72.840000000000 38.504988000000 9.864000000000
vertex 726 72.840000000000 38.504988000000 6.886000000000
vertex 727 66.360000000000 38.504988000000 6.886000000000
vertex 728 66.360000000000 38.504988000000 9.864000000000
vertex 729 62.105000000000 0.000000000000 9.864000000000
vertex 730 62.105000000000 0.000000000000 6.886000000000
vertex 731 65.795000000000 0.000000000000 6.886000000000
vertex 732 65.795000000000 0.000000000000 9.864000000000
vertex 733 88.000000000000 31.189988000000 9.864000000000
vertex 734 88.000000000000 31.189988000000 6.886000000000
vertex 735 88.000000000000 32.719988000000 6.886000000000
vertex 736 88.000000000000 32.719988000000 9.864000000000
vertex 737 0.000000000000 0.000000000000 10.050000000000
vertex 738 0.290000000000 0.000000000000 9.864000000000
vertex 739 0.290000000000 0.000000000000 6.886000000000
vertex 740 5.510000000000 0.000000000000 6.886000000000
vertex 741 5.510000000000 0.000000000000 9.864000000000
vertex 742 0.000000000000 5.890000000000 9.864000000000
vertex 743 0.000000000000 5.890000000000 6.886000000000
vertex 744 0.000000000000 0.310000000000 6.886000000000
vertex 745 0.000000000000 0.310000000000 9.864000000000


zone EG_04_1
wall 1 1 2 3 4
wall 2 5 1 4 6
wall 3 6 7 8 5
wall 4 6 4 3 7
window 788 9 10 11 12
wall 5 8 2 13 14
wall 6 7 3 2 8
window 772 15 16 17 18
wall 238 14 13 1 5

zone EG_02_1
wall 7 19 20 2 13
wall 8 8 2 20 21
window 773 22 23 24 25
wall 9 21 20 19 26
wall 10 26 19 27 28
wall 11 14 8 21 26
wall 12 14 13 2 8
wall 226 28 27 13 14

zone EG_17_12
wall 13 29 27 13 30
wall 14 31 30 1 5
wall 15 31 14 28 32
wall 16 28 27 33 34
wall 17 32 29 35 36
wall 18 14 13 27 28
wall 243 34 33 29 32
wall 244 5 1 13 14
wall 245 36 35 30 31

zone EG_02_3
wall 19 30 1 4 37
wall 20 5 1 30 31
wall 21 31 30 37 38
wall 22 38 6 5 31
wall 23 6 4 1 5
wall 24 38 37 4 6
window 789 39 40 41 42

zone EG_17_11
wall 25 43 19 27 33
wall 26 44 43 33 34
wall 27 34 33 27 28
wall 28 28 27 19 26
wall 29 34 28 26 44
wall 30 26 19 43 44

zone EG_02_4
wall 31 45 43 33 29
wall 32 32 34 44 46
wall 33 34 33 43 44
wall 34 46 45 29 32
window 785 47 48 49 50
wall 35 44 43 45 46
wall 36 32 29 33 34

zone EG_03_1
wall 37 51 52 20 45
wall 38 21 20 52 53
window 774 54 55 56 57
wall 39 58 51 45 46
window 784 59 60 61 62
wall 40 46 45 43 44
wall 41 53 52 63 64
wall 42 46 21 53 58
wall 228 64 63 65 66
wall 229 66 65 51 58
wall 230 44 43 19 26
wall 231 26 19 20 21

zone EG_19_11
wall 49 67 68 52 63
wall 50 53 52 68 69
window 775 70 71 72 73
wall 51 64 53 69 74
wall 52 74 67 63 64
wall 53 69 68 67 74
wall 54 64 63 52 53

zone EG_19_12
wall 43 75 76 63 65
wall 44 66 65 63 64
wall 45 77 76 75 78
wall 46 78 75 79 80
wall 47 64 63 67 74
wall 48 66 64 77 78
wall 246 81 82 65 66
wall 247 80 79 83 84
wall 248 74 67 85 86
wall 249 86 85 76 77
wall 771 84 83 82 81

zone EG_19_31
wall 55 87 88 89 90
wall 56 91 87 90 92
wall 57 92 93 94 91
wall 58 94 88 87 91
wall 59 93 89 88 94
window 804 95 96 97 98
wall 60 92 90 99 100
wall 252 100 99 89 93

zone EG_16_1
wall 61 85 101 68 67
wall 62 102 101 85 86
wall 63 74 67 68 69
wall 64 86 85 67 74
wall 65 74 69 102 86
wall 66 69 68 101 102
window 776 103 104 105 106

zone EG_04_31
wall 67 107 83 82 108
wall 68 81 82 83 84
wall 69 109 108 82 81
wall 70 84 83 107 110
wall 71 110 107 108 109
wall 72 109 81 84 110

zone EG_04_32
wall 73 111 112 108 113
wall 74 114 109 115 116
wall 75 115 112 111 116
wall 76 109 108 107 110
wall 77 114 113 108 109
wall 78 116 111 113 114
window 782 117 118 119 120
wall 241 110 107 112 115

zone EG_20_1
wall 79 112 79 83 107
wall 80 80 79 112 115
wall 81 115 112 107 110
wall 82 110 107 83 84
wall 83 110 84 80 115
wall 84 84 83 79 80

zone EG_02_2
wall 85 76 121 101 85
wall 86 122 121 76 77
wall 87 86 102 122 77
wall 88 77 76 85 86
wall 89 102 101 121 122
window 777 123 124 125 126
wall 90 86 85 101 102

zone EG_02_5
wall 91 127 75 79 111
wall 92 116 80 78 128
wall 93 128 127 111 116
window 781 129 130 131 132
wall 94 80 79 75 78
wall 95 116 111 112 115
wall 96 78 75 127 128
wall 227 115 112 79 80

zone EG_04_2
wall 97 133 134 121 127
wall 98 135 134 133 136
window 779 137 138 139 140
wall 99 128 127 75 78
wall 100 122 121 134 135
window 778 141 142 143 144
wall 101 136 133 127 128
window 780 145 146 147 148
wall 102 128 122 135 136
wall 239 78 75 76 77
wall 240 77 76 121 122

zone EG_19_21
wall 103 149 35 37 150
wall 104 38 37 30 31
wall 105 36 35 151 152
wall 106 153 149 154 155
wall 107 156 150 37 38
window 790 157 158 159 160
wall 108 156 38 36 153
wall 116 152 151 149 153
wall 117 155 154 150 156
wall 118 31 30 35 36

zone EG_19_23
wall 109 161 29 35 151
wall 110 152 151 35 36
wall 111 36 35 29 32
wall 112 32 29 161 162
window 786 163 164 165 166
wall 113 162 161 167 168
wall 114 152 36 32 162
wall 115 168 167 151 152

zone EG_20_2
wall 119 169 167 151 170
wall 120 168 167 169 171
wall 121 171 169 170 172
wall 122 173 174 151 152
wall 123 152 151 167 168
wall 124 172 152 168 171
wall 768 172 170 174 173

zone EG_04_42
wall 125 175 161 167 176
wall 126 162 161 175 177
window 787 178 179 180 181
wall 127 182 176 169 171
wall 128 168 167 161 162
wall 129 177 175 176 182
wall 130 182 168 162 177
wall 242 171 169 167 168

zone EG_04_41
wall 131 183 169 170 184
wall 132 171 169 183 185
wall 133 185 183 184 186
wall 134 186 184 170 172
wall 135 172 170 169 171
wall 136 186 172 171 185

zone EG_19_22
wall 137 184 174 187 188
wall 138 173 174 170 172
wall 139 189 188 187 190
wall 140 190 187 174 173
wall 141 186 184 188 189
wall 142 189 190 173 186
wall 251 172 170 184 186

zone EG_16_2
wall 143 191 154 150 192
wall 144 156 150 154 155
wall 145 193 192 150 156
window 791 194 195 196 197
wall 146 198 191 192 193
wall 147 193 156 155 198
wall 148 155 154 191 198

zone EG_03_2
wall 149 199 200 192 201
wall 150 202 193 203 204
wall 151 203 200 205 206
wall 152 193 192 188 207
wall 153 204 199 201 202
window 793 208 209 210 211
wall 154 202 201 192 193
window 792 212 213 214 215
wall 232 206 205 216 217
wall 233 217 216 199 204
wall 234 207 188 184 186
wall 235 186 184 176 182
wall 236 182 176 218 219
wall 237 219 218 200 203
window 802 220 221 222 223

zone EG_02_7
wall 155 224 225 216 199
wall 156 204 199 216 217
wall 157 217 216 225 226
wall 158 226 225 224 227
wall 159 227 224 199 204
window 794 228 229 230 231
wall 160 204 217 226 227

zone EG_17_2
wall 161 225 99 205 216
wall 162 217 216 205 206
wall 163 206 205 99 100
wall 164 232 233 225 226
wall 165 226 225 216 217
wall 166 217 206 100 226
wall 764 100 99 90 92
wall 765 92 90 233 232

zone EG_02_6
wall 167 99 89 200 205
wall 168 100 99 205 206
wall 169 206 205 200 203
wall 170 203 200 89 93
window 803 234 235 236 237
wall 171 93 89 99 100
wall 172 206 203 93 100

zone EG_19_33
wall 173 238 239 233 224
wall 174 227 232 240 241
wall 175 241 238 224 227
window 795 242 243 244 245
wall 176 240 239 238 241
wall 177 232 233 239 240
wall 178 227 224 225 226
wall 253 226 225 233 232

zone EG_19_13
wall 179 113 82 65 51
wall 180 58 66 81 114
wall 181 114 113 51 58
window 783 246 247 248 249
wall 182 81 82 108 109
wall 183 66 65 82 81
wall 184 58 51 65 66
wall 250 109 108 113 114

zone EG_19_32
wall 185 250 251 90 233
wall 186 232 233 90 92
wall 187 232 92 252 253
wall 188 253 250 254 255
wall 189 92 90 87 91
wall 190 252 251 250 253
window 800 256 257 258 259
wall 191 260 261 251 252
wall 192 255 254 262 263
wall 193 263 262 239 240
wall 194 240 239 233 232
wall 195 91 87 261 260

zone EG_20_3
wall 196 261 264 88 87
wall 197 265 264 261 260
wall 198 91 94 265 260
wall 199 91 87 88 94
wall 200 260 261 87 91
wall 201 94 88 264 265
window 805 266 267 268 269

zone EG_04_5
wall 202 251 270 264 261
wall 203 260 265 271 252
wall 204 252 251 261 260
wall 205 265 264 270 271
window 806 272 273 274 275
wall 206 260 261 264 265
wall 207 271 270 251 252
window 801 276 277 278 279

zone EG_16_3
wall 208 280 262 239 238
wall 209 240 239 262 263
wall 210 263 262 280 281
wall 211 281 280 238 241
window 796 282 283 284 285
wall 212 241 238 239 240
wall 213 241 240 263 281

zone EG_02_8
wall 214 286 254 262 280
wall 215 255 254 286 287
wall 216 287 286 280 281
window 797 288 289 290 291
wall 217 281 280 262 263
wall 218 263 262 254 255
wall 219 281 263 255 287

zone EG_04_6
wall 220 292 250 254 286
wall 221 255 254 250 253
wall 222 253 250 292 293
window 799 294 295 296 297
wall 223 293 292 286 287
window 798 298 299 300 301
wall 224 287 286 254 255
wall 225 287 255 253 293

zone OG_02_2
wall 254 77 122 102 86
wall 255 302 122 77 303
wall 256 304 305 302 303
wall 257 303 77 86 304
wall 258 305 102 122 302
window 807 306 307 308 309
wall 259 304 86 102 305

zone OG_02_5
wall 260 128 78 80 116
wall 261 310 311 312 313
wall 262 313 128 116 310
window 808 314 315 316 317
wall 263 311 80 78 312
wall 264 310 116 115 318
wall 265 312 78 128 313
wall 266 318 115 80 311

zone OG_04_2
wall 267 136 135 122 128
wall 268 319 135 136 320
window 810 321 322 323 324
wall 269 313 128 78 312
wall 270 302 122 135 319
window 809 325 326 327 328
wall 271 320 136 128 313
window 811 329 330 331 332
wall 272 313 302 319 320
wall 273 312 78 77 303
wall 274 303 77 122 302

zone OG_19_21
wall 275 153 36 38 156
wall 276 333 38 31 334
wall 277 335 36 152 336
wall 278 337 153 155 338
wall 279 339 156 38 333
window 812 340 341 342 343
wall 280 339 333 335 337
wall 281 336 152 153 337
wall 282 338 155 156 339
wall 283 334 31 36 335

zone OG_02_3
wall 284 333 38 6 344
window 813 345 346 347 348
wall 285 344 6 5 349
wall 286 333 344 349 334
wall 287 334 31 38 333
wall 288 349 5 31 334
wall 289 31 5 6 38

zone OG_19_23
wall 290 162 32 36 152
wall 291 336 152 36 335
wall 292 335 36 32 350
wall 293 350 32 162 351
window 814 352 353 354 355
wall 294 351 162 168 356
wall 295 336 335 350 351
wall 296 356 168 152 336

zone OG_20_2
wall 297 171 168 152 172
wall 298 356 168 171 357
wall 299 357 171 172 358
wall 300 359 173 152 336
wall 301 336 152 168 356
wall 302 358 336 356 357
wall 767 358 172 173 359

zone OG_04_42
wall 303 177 162 168 182
wall 304 351 162 177 360
window 815 361 362 363 364
wall 305 365 182 171 357
wall 306 356 168 162 351
wall 307 360 177 182 365
wall 308 365 356 351 360
wall 309 357 171 168 356

zone OG_04_41
wall 310 185 171 172 186
wall 311 357 171 185 366
wall 312 366 185 186 367
wall 313 367 186 172 358
wall 314 358 172 171 357
wall 315 367 358 357 366

zone OG_02_8
wall 316 368 281 263 369
wall 317 287 255 263 281
wall 318 370 255 287 371
wall 319 371 287 281 368
window 816 372 373 374 375
wall 320 369 263 255 370
wall 321 368 369 370 371

zone OG_04_32
wall 322 116 115 109 114
wall 323 376 377 318 310
wall 324 318 115 116 310
wall 325 377 109 110 378
wall 326 376 114 109 377
wall 327 310 116 114 376
window 817 379 380 381 382
wall 328 378 110 115 318

zone OG_16_3
wall 329 281 263 240 241
wall 330 383 240 263 369
wall 331 369 263 281 368
wall 332 368 281 241 384
window 818 385 386 387 388
wall 333 384 241 240 383
wall 334 384 383 369 368

zone OG_20_1
wall 335 115 80 84 110
wall 336 311 80 115 318
wall 337 318 115 110 378
wall 338 378 110 84 389
wall 339 378 389 311 318
wall 340 389 84 80 311

zone OG_04_31
wall 341 110 84 81 109
wall 342 390 81 84 389
wall 343 377 109 81 390
wall 344 389 84 110 378
wall 345 378 110 109 377
wall 346 377 390 389 378

zone OG_04_6
wall 347 293 253 255 287
wall 348 370 255 253 391
wall 349 391 253 293 392
window 820 393 394 395 396
wall 350 392 293 287 371
window 819 397 398 399 400
wall 351 371 287 255 370
wall 352 371 370 391 392

zone OG_04_5
wall 353 252 271 265 260
wall 354 401 402 403 404
wall 355 404 252 260 401
wall 356 402 265 271 403
window 822 405 406 407 408
wall 357 401 260 265 402
wall 358 403 271 252 404
window 821 409 410 411 412

zone OG_17_11
wall 359 413 26 44 414
wall 360 415 416 413 414
wall 361 416 28 26 413
wall 362 415 34 28 416
wall 363 414 44 34 415
wall 364 44 26 28 34

zone OG_16_1
wall 365 86 102 69 74
wall 366 305 102 86 304
wall 367 417 74 69 418
wall 368 304 86 74 417
wall 369 417 418 305 304
wall 370 418 69 102 305
window 823 419 420 421 422

zone OG_20_3
wall 371 260 265 94 91
wall 372 402 265 260 401
wall 373 423 424 402 401
wall 374 423 91 94 424
wall 375 401 260 91 423
wall 376 424 94 265 402
window 824 425 426 427 428

zone OG_19_31
wall 377 91 94 93 92
wall 378 423 91 92 429
wall 379 429 430 424 423
wall 380 424 94 91 423
wall 381 430 93 94 424
window 825 431 432 433 434
wall 382 429 92 100 435
wall 383 435 100 93 430

zone OG_19_22
wall 384 186 173 190 189
wall 385 359 173 172 358
wall 386 436 189 190 437
wall 387 437 190 173 359
wall 388 367 186 189 436
wall 389 436 437 359 367
wall 390 358 172 186 367

zone OG_17_2
wall 391 226 100 206 217
wall 392 438 217 206 439
wall 393 439 206 100 435
wall 394 429 92 232 440
wall 395 441 226 217 438
wall 396 438 439 435 441
wall 761 435 100 92 429
wall 762 440 232 226 441

zone OG_02_7
wall 397 227 226 217 204
wall 398 442 204 217 438
wall 399 438 217 226 441
wall 400 441 226 227 443
wall 401 443 227 204 442
window 826 444 445 446 447
wall 402 442 438 441 443

zone OG_03_2
wall 403 204 203 193 202
wall 404 448 449 450 442
wall 405 450 203 206 439
wall 406 449 193 189 451
wall 407 442 204 202 448
window 828 452 453 454 455
wall 408 448 202 193 449
window 827 456 457 458 459
wall 409 439 206 217 438
wall 410 438 217 204 442
wall 411 451 189 186 367
wall 412 367 186 182 365
wall 413 365 182 460 461
wall 414 461 460 203 450
window 829 462 463 464 465

zone OG_17_12
wall 415 466 14 28 416
wall 416 350 32 36 335
wall 417 416 28 34 415
wall 418 334 466 416 350
wall 419 334 31 5 349
wall 420 32 28 14 31
wall 421 415 34 32 350
wall 422 349 5 14 466
wall 423 335 36 31 334

zone OG_16_2
wall 424 198 155 156 193
wall 425 339 156 155 338
wall 426 449 193 156 339
window 830 467 468 469 470
wall 427 471 198 193 449
wall 428 449 339 338 471
wall 429 338 155 198 471

zone OG_02_4
wall 430 350 415 414 472
wall 431 415 34 44 414
wall 432 472 46 32 350
window 831 473 474 475 476
wall 433 414 44 46 472
wall 434 350 32 34 415
wall 435 46 44 34 32

zone OG_02_6
wall 436 100 93 203 206
wall 437 435 100 206 439
wall 438 439 206 203 450
wall 439 450 203 93 430
window 832 477 478 479 480
wall 440 430 93 100 435
wall 441 439 450 430 435

zone OG_02_1
wall 442 466 14 8 481
wall 443 466 481 482 413
wall 444 413 26 28 416
wall 445 482 21 26 413
wall 446 481 8 21 482
window 833 483 484 485 486
wall 447 26 21 8 14
wall 448 416 28 14 466

zone OG_19_12
wall 449 78 77 64 66
wall 450 487 66 64 488
wall 451 303 77 78 312
wall 452 312 78 80 311
wall 453 488 64 74 417
wall 454 487 488 303 312
wall 455 390 81 66 487
wall 456 311 80 84 389
wall 457 417 74 86 304
wall 458 304 86 77 303
wall 770 389 84 81 390

zone OG_19_11
wall 459 74 69 53 64
wall 460 489 53 69 418
window 834 490 491 492 493
wall 461 488 489 418 417
wall 462 417 74 64 488
wall 463 418 69 74 417
wall 464 488 64 53 489

zone OG_19_32
wall 465 253 252 92 232
wall 466 440 232 92 429
wall 467 440 429 404 391
wall 468 391 253 255 370
wall 469 429 92 91 423
wall 470 404 252 253 391
window 835 494 495 496 497
wall 471 401 260 252 404
wall 472 370 255 263 369
wall 473 369 263 240 383
wall 474 383 240 232 440
wall 475 423 91 260 401

zone OG_19_13
wall 476 114 81 66 58
wall 477 498 487 390 376
wall 478 376 114 58 498
window 836 499 500 501 502
wall 479 390 81 109 377
wall 480 487 66 81 390
wall 481 498 58 66 487
wall 482 377 109 114 376

zone OG_03_1
wall 483 58 53 21 46
wall 484 482 21 53 489
window 837 503 504 505 506
wall 485 498 58 46 472
window 838 507 508 509 510
wall 486 472 46 44 414
wall 487 489 53 64 488
wall 488 472 482 489 498
wall 489 488 64 66 487
wall 490 487 66 58 498
wall 491 414 44 26 413
wall 492 413 26 21 482

zone OG_19_33
wall 493 241 240 232 227
wall 494 443 440 383 384
wall 495 384 241 227 443
window 839 511 512 513 514
wall 496 383 240 241 384
wall 497 440 232 240 383
wall 498 443 227 226 441
wall 499 441 226 232 440

zone OG_04_1
wall 500 515 7 8 481
window 840 516 517 518 519
wall 501 481 8 14 466
wall 502 344 6 7 515
window 841 520 521 522 523
wall 503 344 515 481 349
wall 504 349 5 6 344
wall 505 5 8 7 6
wall 506 466 14 5 349

zone DG_20_1
wall 507 318 311 389 378
wall 508 524 311 318 525
wall 509 525 318 378 526
wall 510 526 378 389 527
wall 511 526 527 524 525
wall 512 527 389 311 524

zone DG_04_31
wall 513 378 389 390 377
wall 514 528 390 389 527
wall 515 529 377 390 528
wall 516 527 389 378 526
wall 517 526 378 377 529
wall 518 529 528 527 526

zone DG_04_6
wall 519 392 391 370 371
wall 520 530 370 391 531
wall 521 531 391 392 532
window 843 533 534 535 536
wall 522 532 392 371 537
window 842 538 539 540 541
wall 523 537 371 370 530
wall 524 537 530 531 532

zone DG_04_5
wall 525 404 403 402 401
wall 526 542 543 544 545
wall 527 545 404 401 542
wall 528 543 402 403 544
window 845 546 547 548 549
wall 529 542 401 402 543
wall 530 544 403 404 545
window 844 550 551 552 553

zone DG_17_11
wall 531 554 413 414 555
wall 532 556 557 554 555
wall 533 557 416 413 554
wall 534 556 415 416 557
wall 535 555 414 415 556
wall 536 414 413 416 415

zone DG_16_1
wall 537 304 305 418 417
wall 538 558 305 304 559
wall 539 560 417 418 561
wall 540 559 304 417 560
wall 541 560 561 558 559
wall 542 561 418 305 558
window 846 562 563 564 565

zone DG_20_3
wall 543 401 402 424 423
wall 544 543 402 401 542
wall 545 566 567 543 542
wall 546 566 423 424 567
wall 547 542 401 423 566
wall 548 567 424 402 543
window 847 568 569 570 571

zone DG_19_31
wall 549 423 424 430 429
wall 550 566 423 429 572
wall 551 572 573 567 566
wall 552 567 424 423 566
wall 553 573 430 424 567
window 848 574 575 576 577
wall 554 572 429 435 578
wall 555 578 435 430 573

zone DG_19_22
wall 556 367 359 437 436
wall 557 579 359 358 580
wall 558 581 436 437 582
wall 559 582 437 359 579
wall 560 583 367 436 581
wall 561 581 582 579 583
wall 562 580 358 367 583

zone DG_17_2
wall 563 441 435 439 438
wall 564 584 438 439 585
wall 565 585 439 435 578
wall 566 572 429 440 586
wall 567 587 441 438 584
wall 568 584 585 578 587
wall 760 578 435 429 572
wall 763 586 440 441 587

zone DG_02_7
wall 569 443 441 438 442
wall 570 588 442 438 584
wall 571 584 438 441 587
wall 572 587 441 443 589
wall 573 589 443 442 588
window 849 590 591 592 593
wall 574 588 584 587 589

zone DG_03_2
wall 575 442 450 449 448
wall 576 594 595 596 588
wall 577 596 450 439 585
wall 578 595 449 436 597
wall 579 588 442 448 594
window 851 598 599 600 601
wall 580 594 448 449 595
window 850 602 603 604 605
wall 581 585 439 438 584
wall 582 584 438 442 588
wall 583 597 436 367 583
wall 584 583 367 365 606
wall 585 606 365 607 608
wall 586 608 607 450 596
window 852 609 610 611 612

zone DG_19_13
wall 587 376 390 487 498
wall 588 613 614 528 615
wall 589 615 376 498 613
window 853 616 617 618 619
wall 590 528 390 377 529
wall 591 614 487 390 528
wall 592 613 498 487 614
wall 593 529 377 376 615

zone DG_03_1
wall 594 498 489 482 472
wall 595 620 482 489 621
window 854 622 623 624 625
wall 596 613 498 472 626
window 855 627 628 629 630
wall 597 626 472 414 555
wall 598 621 489 488 631
wall 599 626 620 621 613
wall 600 631 488 487 614
wall 601 614 487 498 613
wall 602 555 414 413 554
wall 603 554 413 482 620

zone DG_19_33
wall 604 384 383 440 443
wall 605 589 586 632 633
wall 606 633 384 443 589
window 856 634 635 636 637
wall 607 632 383 384 633
wall 608 586 440 383 632
wall 609 589 443 441 587
wall 610 587 441 440 586

zone DG_17_12
wall 611 638 466 416 557
wall 612 639 350 335 640
wall 613 557 416 415 556
wall 614 641 638 557 639
wall 615 641 334 349 642
wall 616 350 416 466 334
wall 617 556 415 350 639
wall 618 642 349 466 638
wall 619 640 335 334 641

zone DG_16_2
wall 620 471 338 339 449
wall 621 643 339 338 644
wall 622 595 449 339 643
window 857 645 646 647 648
wall 623 649 471 449 595
wall 624 595 643 644 649
wall 625 644 338 471 649

zone DG_02_4
wall 626 639 556 555 626
wall 627 556 415 414 555
wall 628 626 472 350 639
window 858 650 651 652 653
wall 629 555 414 472 626
wall 630 639 350 415 556
wall 631 472 414 415 350

zone DG_02_6
wall 632 435 430 450 439
wall 633 578 435 439 585
wall 634 585 439 450 596
wall 635 596 450 430 573
window 859 654 655 656 657
wall 636 573 430 435 578
wall 637 585 596 573 578

zone DG_02_1
wall 638 638 466 481 658
wall 639 638 658 620 554
wall 640 554 413 416 557
wall 641 620 482 413 554
wall 642 658 481 482 620
window 860 659 660 661 662
wall 643 413 482 481 466
wall 644 557 416 466 638

zone DG_19_12
wall 645 312 303 488 487
wall 646 614 487 488 631
wall 647 663 303 312 664
wall 648 664 312 311 524
wall 649 631 488 417 560
wall 650 614 631 663 664
wall 651 528 390 487 614
wall 652 524 311 389 527
wall 653 560 417 304 559
wall 654 559 304 303 663
wall 769 527 389 390 528

zone DG_02_2
wall 655 303 302 305 304
wall 656 665 302 303 663
wall 657 559 558 665 663
wall 658 663 303 304 559
wall 659 558 305 302 665
window 861 666 667 668 669
wall 660 559 304 305 558

zone DG_02_5
wall 661 313 312 311 310
wall 662 670 524 664 671
wall 663 671 313 310 670
window 862 672 673 674 675
wall 664 524 311 312 664
wall 665 670 310 318 525
wall 666 664 312 313 671
wall 667 525 318 311 524

zone DG_04_2
wall 668 320 319 302 313
wall 669 676 319 320 677
window 864 678 679 680 681
wall 670 671 313 312 664
wall 671 665 302 319 676
window 863 682 683 684 685
wall 672 677 320 313 671
window 865 686 687 688 689
wall 673 671 665 676 677
wall 674 664 312 303 663
wall 675 663 303 302 665

zone DG_19_21
wall 676 337 335 333 339
wall 677 690 333 334 641
wall 678 640 335 336 691
wall 679 692 337 338 644
wall 680 643 339 333 690
window 866 693 694 695 696
wall 681 643 690 640 692
wall 682 691 336 337 692
wall 683 644 338 339 643
wall 684 641 334 335 640

zone DG_02_3
wall 685 690 333 344 697
window 867 698 699 700 701
wall 686 697 344 349 642
wall 687 690 697 642 641
wall 688 641 334 333 690
wall 689 642 349 334 641
wall 690 334 349 344 333

zone DG_19_23
wall 691 351 350 335 336
wall 692 691 336 335 640
wall 693 640 335 350 639
wall 694 639 350 351 702
window 868 703 704 705 706
wall 695 702 351 356 707
wall 696 691 640 639 702
wall 697 707 356 336 691

zone DG_20_2
wall 698 357 356 336 358
wall 699 707 356 357 708
wall 700 708 357 358 580
wall 701 580 358 359 579
wall 702 691 336 356 707
wall 703 580 691 707 708
wall 766 579 359 336 691

zone DG_04_42
wall 704 360 351 356 365
wall 705 702 351 360 709
window 869 710 711 712 713
wall 706 606 365 357 708
wall 707 707 356 351 702
wall 708 709 360 365 606
wall 709 606 707 702 709
wall 710 708 357 356 707

zone DG_04_41
wall 711 366 357 358 367
wall 712 708 357 366 714
wall 713 714 366 367 583
wall 714 583 367 358 580
wall 715 580 358 357 708
wall 716 583 580 708 714

zone DG_02_8
wall 717 715 368 369 716
wall 718 371 370 369 368
wall 719 530 370 371 537
wall 720 537 371 368 715
window 870 717 718 719 720
wall 721 716 369 370 530
wall 722 715 716 530 537

zone DG_04_32
wall 723 310 318 377 376
wall 724 615 529 525 670
wall 725 525 318 310 670
wall 726 529 377 378 526
wall 727 615 376 377 529
wall 728 670 310 376 615
window 871 721 722 723 724
wall 729 526 378 318 525

zone DG_16_3
wall 730 368 369 383 384
wall 731 632 383 369 716
wall 732 716 369 368 715
wall 733 715 368 384 633
window 872 725 726 727 728
wall 734 633 384 383 632
wall 735 633 632 716 715

zone DG_19_11
wall 736 417 418 489 488
wall 737 621 489 418 561
window 873 729 730 731 732
wall 738 631 621 561 560
wall 739 560 417 488 631
wall 740 561 418 417 560
wall 741 631 488 489 621

zone DG_19_32
wall 742 391 404 429 440
wall 743 586 440 429 572
wall 744 586 572 545 531
wall 745 531 391 370 530
wall 746 572 429 423 566
wall 747 545 404 391 531
window 874 733 734 735 736
wall 748 542 401 404 545
wall 749 530 370 369 716
wall 750 716 369 383 632
wall 751 632 383 440 586
wall 752 566 423 401 542

zone DG_04_1
wall 753 737 515 481 658
window 875 738 739 740 741
wall 754 658 481 466 638
wall 755 697 344 515 737
window 876 742 743 744 745
wall 756 697 737 658 642
wall 757 642 349 344 697
wall 758 349 481 515 344
wall 759 638 466 349 642
_EXTENSION_BuildingGeometry_END_


_EXTENSION_VirtualSurfaceGeometry_START_
_EXTENSION_VirtualSurfaceGeometry_END_


_EXTENSION_ExternalShadingGeometry_START_

_EXTENSION_ExternalShadingGeometry_END_


_EXTENSION_GeoPositionGeometry_START_
_EXTENSION_GeoPositionGeometry_END_



